## Page 1

&lt;page_number&gt;6&lt;/page_number&gt;
# Decarbonization Strategies and Technologies: HVAC Systems

This chapter discusses approaches and options for partial and full electrification of common HVAC systems in existing buildings and provides several case studies to demonstrate the approach to decarbonizing these systems. Retrofitting fossil-fuel-based HVAC systems with heat pumps poses several challenges, such as higher operating temperatures, conduit and electrical panel capacity limitations, compatibility with the existing system and components, and space and accessibility constraints, among others.

&lt;img&gt;Bar chart showing the percentage of total commercial buildings and floor space by heating equipment in 2018. The chart has two sets of bars for each equipment type: 'percentage of total commercial buildings' (light grey) and 'percentage of total commercial floor space' (purple). The equipment types listed are: packaged heating units, furnaces, individual space heaters, boilers, heat pumps, duct reheat, and district heat. The chart also shows the 'Average building size by heating equipment' in square feet for each type.&lt;/img&gt;

**Figure 6.1** Total commercial buildings and floor space by heating equipment, 2018 percentage. (Image credit: EIA [2018])

Because most building cooling systems, such as direct expansion (DX) air conditioners or chillers, are electric, building heating systems are the primary focus for building electrification. Based on the 2018 Commercial Buildings Energy Consumption Survey (CBECS), the majority of commercial building heating systems are packaged units with either gas furnaces or electric resistance heating coils, which include PTAC units and packaged rooftop units (RTUs). Furnaces and boilers make up another significant portion of heating equipment types. Details from the 2018 CBECS data are outlined below and shown in Figure 6.1.

*   Packaged heating units (including PTACs and packaged RTUs) were used in 37% of buildings, or 50% of total floor space.
*   Furnaces were used in 27% of buildings, but these buildings only accounted for 18% of total floor space.
*   Although boilers were used in only 12% of buildings, these buildings accounted for 30% of total floor space.

&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 2

&lt;page_number&gt;80&lt;/page_number&gt;
# 6.1 HVAC System Retrofits
## Table 6.1 Common HVAC Systems and Decarbonization Retrofit Options

<table>
  <thead>
    <tr>
      <th>Building Type</th>
      <th>Common Existing HVAC Systems: Fossil-Fuel-Fired Heating System</th>
      <th>Common Existing HVAC Systems: Distribution and Terminal Equipment</th>
      <th>Retrofit Options</th>
      <th>Key Considerations</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td colspan="5"><strong>Gas Furnace Retrofits</strong></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Small Commercial icon&lt;/img&gt; Small Commercial</td>
      <td rowspan="3">Packaged terminal air conditioner (PTAC) units</td>
      <td rowspan="3">N/A</td>
      <td><strong>Full Electrification:</strong><br>Packaged terminal heat pump (PTHP) units</td>
      <td rowspan="3">
        <ul>
          <li>Review manufacturer's designed performance for cold climates (temperatures &lt;10°F [-12°C])</li>
          <li>Account for unit defrost cycle during heating operation</li>
          <li>Confirm available electrical capacity to support heat pump</li>
        </ul>
      </td>
    </tr>
    <tr>
      <td>&lt;img&gt;Medium Commercial icon&lt;/img&gt; Medium Commercial</td>
    </tr>
    <tr>
      <td>&lt;img&gt;Multifamily icon&lt;/img&gt; Multifamily</td>
    </tr>
    <tr>
      <td>&lt;img&gt;Hotel/Lodging icon&lt;/img&gt; Hotel/Lodging</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Small Commercial icon&lt;/img&gt; Small Commercial</td>
      <td rowspan="3">Split-system AC with furnace</td>
      <td rowspan="3">Single-zone or single-duct terminal units</td>
      <td><strong>Partial Electrification:</strong><br>• Retain furnace for supplemental heating or<br>• Dual-fuel heat pumps<br><strong>Full Electrification:</strong><br>• Ductless or ducted split heat pump with complete removal of furnace</td>
      <td rowspan="3"></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Medium Commercial icon&lt;/img&gt; Medium Commercial</td>
    </tr>
    <tr>
      <td>&lt;img&gt;Multifamily icon&lt;/img&gt; Multifamily</td>
    </tr>
    <tr>
      <td>&lt;img&gt;Hotel/Lodging icon&lt;/img&gt; Hotel/Lodging</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Small Commercial icon&lt;/img&gt; Small Commercial</td>
      <td rowspan="3">Packaged rooftop unit (RTU) with furnace</td>
      <td rowspan="3">Single zone<br>• Single-duct terminal units with zone reheat<br>• Dual-duct terminal units</td>
      <td><strong>Partial Electrification:</strong><br>• In cold climates, may consider dual-fuel heat pump RTU<br><strong>Full Electrification:</strong><br>• Heat pump RTU or<br>• Variable refrigerant flow (VRF) system</td>
      <td rowspan="3">
        <ul>
          <li>Review manufacturer's designed performance for cold climates (temperatures &lt;10°F (-12°C)); may consider using the existing furnace or installing dual-fuel heat pumps for these applications</li>
          <li>Account for unit defrost cycle during heating operation</li>
          <li>Confirm available electrical capacity to support heat pump</li>
          <li>Evaluate GHG emissions from estimated refrigerant leaks for system, particularly for VRF systems</li>
          <li>For RTUs with zone reheat, evaluate sizing of RTU for heating with heat pump vs. zone reheat to optimize:<br>• Efficiency<br>• GHG emissions<br>• Energy cost<br>• RTU size for roof space and weight capacity</li>
        </ul>
      </td>
    </tr>
    <tr>
      <td>&lt;img&gt;Medium Commercial icon&lt;/img&gt; Medium Commercial</td>
    </tr>
    <tr>
      <td>&lt;img&gt;Large Commercial icon&lt;/img&gt; Large Commercial</td>
    </tr>
  </tbody>
</table>

&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;
&lt;watermark&gt;Chapter 6 Decarbonization Strategies and Technologies: HVAC Systems&lt;/watermark&gt;

---


## Page 3

Table 6.1 Common HVAC Systems and Decarbonization Retrofit Options

<table>
  <thead>
    <tr>
      <th>Building Type</th>
      <th>Common Existing HVAC Systems: Fossil-Fuel-Fired Heating System</th>
      <th>Common Existing HVAC Systems: Distribution and Terminal Equipment</th>
      <th>Retrofit Options</th>
      <th>Key Considerations</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td colspan="5"><strong>Central Boiler Retrofits</strong></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Small Commercial icon&lt;/img&gt; Small Commercial</td>
      <td>VAV reheat with packaged RTUs</td>
      <td>Single-duct terminal units with zone reheat</td>
      <td><strong>Partial Electrification:</strong><ul><li>Packaged rooftop heat pumps or centralized heat pumps paired with condensing boiler for peak heating days, or</li><li>Heat recovery chiller (optional TES)</li></ul><strong>Full Electrification:</strong><ul><li>Air-to-water heat pump to replace boiler (optional TES), or</li><li>Ground-source heat pump (GSHP), or</li><li>VRF system</li></ul></td>
      <td><strong>Partial Electrification:</strong> Evaluate sizing of heat pump vs. condensing boiler to optimize:<ul><li>Efficiency</li><li>GHG emissions</li><li>Energy cost</li><li>RTU size for roof space and weight capacity</li><li>Electrical capacity</li></ul><strong>Full Electrification:</strong><ul><li>Perform heating system temperature stress test to determine minimum HHW operating temperature to meet loads</li><li>Confirm available electrical capacity to support heat pump</li><li>For air-to-water heat pumps, review manufacturer's designed performance for cold climates (temperatures &lt;10°F [-12°C]) to determine need for supplemental heating</li><li>Account for unit defrost cycle during heating operation</li><li>Evaluate GHG emissions from estimated refrigerant leaks for system, particularly for VRF systems</li><li>TES used to shift peak load using heat recovery (morning warm-up) can be paired with AWHP and/or heat recovery chillers</li><li>Evaluate HHW reheat or four-pipe systems for heat recovery between zones</li></ul></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Medium Commercial icon&lt;/img&gt; Medium Commercial</td>
      <td>or Air-handling unit (AHU)</td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Large Commercial icon&lt;/img&gt; Large Commercial</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Medium Commercial icon&lt;/img&gt; Medium Commercial</td>
      <td>Two-pipe or four-pipe fan coil units (FCU) with boiler</td>
      <td>Local FCU</td>
      <td><strong>Partial Electrification:</strong><ul><li>Heat pumps paired with condensing boiler or other high-efficiency boiler for peak heating days or</li><li>Heat recovery chiller (optional TES)</li></ul><strong>Full Electrification:</strong><ul><li>Air-to-water heat pump to replace boiler (optional TES), or</li><li>GSHP, or</li><li>VRF system</li></ul></td>
      <td></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Large Commercial icon&lt;/img&gt; Large Commercial</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Multifamily icon&lt;/img&gt; Multifamily</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Hotel/Lodging icon&lt;/img&gt; Hotel/Lodging</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Medium Commercial icon&lt;/img&gt; Medium Commercial</td>
      <td>Water-source heat pumps (WSHPs) with boiler</td>
      <td>N/A</td>
      <td><strong>Partial Electrification:</strong><ul><li>Condensing boiler or other high-efficiency boiler for peak heating days</li></ul><strong>Full Electrification:</strong><ul><li>Air-to-water heat pump (TES) or</li><li>GSHP</li></ul></td>
      <td><ul><li>Confirm available electrical capacity to support heat pump</li><li>TES used to shift peak load using heat recovery (morning warm-up) can be paired with AWHP and/or heat recovery chillers</li></ul></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Large Commercial icon&lt;/img&gt; Large Commercial</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Multifamily icon&lt;/img&gt; Multifamily</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
    <tr>
      <td>&lt;img&gt;Hotel/Lodging icon&lt;/img&gt; Hotel/Lodging</td>
      <td></td>
      <td></td>
      <td></td>
      <td></td>
    </tr>
  </tbody>
</table>

&lt;page_number&gt;91&lt;/page_number&gt;
&lt;watermark&gt;Building Decarbonization Retrofits for Commercial and Multifamily Buildings&lt;/watermark&gt;
&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 4

Chapter 6 Decarbonization Strategies and Technologies: HVAC Systems

## 6.1.1 Gas Furnace Retrofits

There are many types of HVAC equipment that have a gas-fired furnace section. This section covers the most common equipment types with gas furnaces and options for full or partial electrification of those systems.

### 6.1.1.1 Packaged Terminal Air Conditioner (PTAC) Retrofits

&lt;img&gt;A white packaged terminal air conditioner unit is installed on a wall, partially covered by a striped curtain. The unit is on a carpeted floor.&lt;/img&gt;
Figure 6.2 Packaged terminal unit. (Image credit: ND700/Shutterstock.com)

Packaged terminal air conditioner (PTAC) units and packaged terminal heat pump (PTHP) units provide conditioned air directly to a room, typically one that has exposure to the exterior of the building. These are most applicable to multifamily and hotel/lodging, such as shown in Figure 6.2, where they represent a relatively inexpensive HVAC package that provides ease of maintenance and replacement. PTAC units also may be used in some small and medium office buildings. Many PTAC units use electric heating coils to provide heating units, though natural-gas-fired PTAC units are available. Whether using electric resistance or gas-fired heating, there is an opportunity to reduce facility GHG emissions through retrofitting PTAC units with PTHP units.

Like PTACs, PTHPs offer a relatively inexpensive HVAC package that provides ease of maintenance and replacement, simple individualized comfort control for the occupants, and less intensive installation requirements where no ductwork or piping is needed for installation and operation. While installations are less intensive, a PTHP retrofit is not simply a like-for-like replacement. The design must consider the higher load between cooling and heating and the design temperatures for sizing the PTHP. For climates that are heating dominant, a decision point is whether to include supplemental electric resistance heating to meet the heating load. This decision is influenced by:

*   Climate and design heating requirements
*   Available electrical capacity
*   Electric demand utility costs
*   Marginal emissions when electric resistance heating would be used
*   PTHP system size relative to wall cavity

Where gas-fired PTAC units are in place for a heating-dominant climate, evaluate the new electrical load profile for PTHP heating (and supplemental electric resistance heating, if necessary) and compare to the existing electrical capacity for the building to determine whether there is sufficient capacity to serve the heating load or if electrical infrastructure upgrades may be necessary to meet the electrical demand during heating. Required electrical upgrades should be identified within the building decarbonization plan to allow for proper capital planning by the owner. Electrical system upgrades may be cost prohibitive, or may be schedule prohibitive, and partial electrification options provide an alternative solution.

&lt;page_number&gt;92&lt;/page_number&gt;
&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 5

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

# Full Electrification: Packaged Terminal Heat Pump (PTHP) Units

Where a suitable PTHP is available that satisfies the project’s key performance indicators (KPIs; see Chapter 3, Table 3.7)—such as GHG emissions reductions, occupant comfort, or potential utility cost reductions—it provides a great solution for full electrification of the HVAC system. For cold climates with design heating temperatures below 10°F (−12.2°C), a key KPI will be the heating performance of the PTHP at cold temperatures.

## CASE STUDY: The Heritage, New York

&lt;img&gt;5&lt;/img&gt; &lt;img&gt;House icon&lt;/img&gt; An example of a PTAC-to-PTHP retrofit in a multifamily building is included in the case study for the Heritage in NYC. The retrofit required building electrical upgrades, and the building owner decided to invest in the upgrades to support PTHP units and provide the electrical system infrastructure for future upgrades.

## 6.1.1.2 Split-System AC Retrofits

The split system is a common HVAC system for garden-style multifamily buildings, some hotels, and small to medium commercial buildings. These combine a split-system AC, with the evaporator coil and fan indoors and condenser and compressor outdoors, for cooling along with a natural-gas-fired furnace for heating. Depending upon the application, these systems may be ductless or ducted. Like PTAC units, they provide a common and inexpensive HVAC system that is easy to maintain and allows for the replacement of portions as needed rather than entire units. Figure 6.3 shows images of split-system heat pump installations at the Vera Cruz Village Apartments (see Case Study 13, Vera Cruz Village, California).

Split-system heat pumps can offer straightforward replacements for existing split systems, whether ductless or ducted configurations. With the split nature of these systems, and the location of outdoor units, the physical size of a replacement split heat pump is typically not a significant issue. Similar to a PTAC-to-PTHP retrofit (discussed in Section 6.1.1.1), the design must consider the higher of the cooling or heating load and the design temperatures for sizing the split heat pump.

## Mechanical - Building 615

&lt;img&gt;Image of a crane lifting a unit onto a building&lt;/img&gt; &lt;img&gt;Image of a building with a vertical pipe and two outdoor units&lt;/img&gt; &lt;img&gt;Image of an outdoor unit next to a building&lt;/img&gt; &lt;img&gt;Image of a ceiling with ductwork and pipes&lt;/img&gt; &lt;img&gt;Image of a unit being installed on the ground&lt;/img&gt;

Figure 6.3 Split-system heat pump installation—Vera Cruz Village Apartments. (Image credit: Rocky Mountain Institute and Self-Help Enterprises)

&lt;page_number&gt;93&lt;/page_number&gt;
&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 6

Chapter 6 Decarbonization Strategies and Technologies: HVAC Systems

Challenges may arise in colder climates, where ASHP efficiency can be reduced during extreme winter conditions. To address this, supplemental heating systems such as electric resistance or gas furnaces can be integrated to provide additional heat during extreme conditions. A primary decision point for a split system with furnace retrofit is what to do with the existing system furnace. The furnace may be retained for supplemental heat or replaced entirely with a heat pump solution. This decision is influenced by:

*   Climate and design heating requirements
*   Available electrical capacity
*   Age and remaining effective useful life of furnace
*   GHG emissions targets

Evaluate the new electrical load profile for the split heat pump heating and compare to the existing electrical capacity for the building to determine whether there is sufficient capacity to completely serve the heating load or if electrical infrastructure upgrades may be necessary to meet the electrical demand during heating. This evaluation applies for designs where the heat pump would serve the full heating load by itself, or where supplemental electric resistance heat may be employed for peak heating periods. Required electrical upgrades should be identified within the building decarbonization plan to allow for proper capital planning by the owner. Electrical system upgrades may be cost or schedule prohibitive, and partial electrification options provide an alternative solution.

**Partial Electrification: Retain Furnace for Supplemental Heating**

For HVAC electrification retrofits for split-AC systems with furnaces where a suitable split heat pump may not be available to meet the full heating load, or where required electrical system upgrades are prohibitive, one option might be to retain the existing furnace for supplemental heating. For this option to be practical, the existing furnace must be in good operating condition with sufficient years of effective useful life (EUL). The amount of EUL that is acceptable will depend on the building owner and capital plan. In many cases, this will be at least five years’ remaining EUL.

In this scenario, the split heat pump will be staged first to meet a portion of the building heating load, and then the furnace will be fired to provide additional heat for the remaining portion of the heating load. The portion of load met by the heat pump should be determined based on the specific project conditions, such as the electrical capacity and the climate conditions. Generally, the goal is to serve as much of the heating load as possible with the heat pump and limit the periods of supplemental heat from the furnace.

&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

&lt;img&gt;9&lt;/img&gt; &lt;img&gt;House icon&lt;/img&gt; **CASE STUDY: 47 Seventy Apartments, Utah**

An example of a split-system AC with furnace partial electrification retrofit in a multifamily building is included in the case study for 47 Seventy Apartments in the Salt Lake City area. The team chose a partial electrification solution, installing ASHPs for cooling and heating needs along with gas furnaces for supplemental heating. In this project, the existing gas-fired furnaces had exceeded their EUL and were replaced with new gas-fired furnaces rather than being retained for the project.

&lt;page_number&gt;94&lt;/page_number&gt;

---


## Page 7

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

# Partial Electrification: Dual-Fuel Heat Pumps

&lt;img&gt;Diagram of dual-fuel split-system heat pump. (Image credit: Slipstream [2022])&lt;/img&gt;

Another option when there are limitations on a split heat pump to meet the full heating load can be to install dual-fuel heat pumps. These allow for supplemental heating, typically natural gas fired, that can meet the heating load when the outdoor temperatures fall below the operating range of the heat pump. Figure 6.4 provides an example diagram of a split-system heat pump paired with a natural gas furnace. A dual-fuel heat pump application may be a good solution when supplemental heating is needed but the existing furnace does not have sufficient EUL remaining to be an acceptable solution. Dual-fuel heat pumps also provide an alternative when electrical capacity is limited and the full heating load cannot be met with a heat pump alone. For this scenario, the heat pump can be sized to match the available electrical capacity and then the gas furnace sized to meet the balance of the heating load. The controls for the heat pump should be programmed to operate the auxiliary furnace in response to the current electrical demand relative to the building’s electrical capacity.

Finally, in cold climates with design temperatures well below freezing, a dual-fuel heat pump can efficiently meet a portion of the heating load with a gas furnace sized to provide supplemental heat. In cold-climate scenarios, a dual-fuel split-system may not meet

Finally, in certain cold-climate scenarios, a dual-fuel split-system may not meet the full heating load due to other factors mentioned above (electrical capacity, roof space and structural capacity, etc.). Cold climates with design temperatures well below freezing may use a dual-fuel heat pump to efficiently meet a portion of the heating load with a gas furnace sized to provide supplemental heat.

# Full Electrification: Ductless or Ducted Split Heat Pump with Complete Removal of Furnace

Full electrification with a split heat pump can take two forms: a split heat pump with supplemental electric resistance heat and a split heat pump with no supplemental heating.

A split heat pump with electric resistance supplemental heating represents a full electrification option but is less efficient than a split heat pump only. Electric resistance supplemental heat is often used during defrost cycles (see Section 6.1.4.1) to melt freezing coils during heating operation. For a design with a heat pump and supplemental electric resistance heat, the system should maximize the number of hours that the more efficient heat pump is used to satisfy the heating load. Because the heat pump is more efficient than electric resistance heat, configuring the system to maximize heat pump heating results in lower GHG emissions and energy costs.

Split heat pumps that can be sized to meet the full heating load without need for supplemental heating constitute a straightforward replacement. The split heat pump will be sized based on the peak heating load identified from hourly load analyses and should account for defrost cycle operation as discussed in Section 6.1.4.1.

&lt;page_number&gt;95&lt;/page_number&gt;

&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 8

Chapter 6 Decarbonization Strategies and Technologies: HVAC Systems

## 6.1.1.3 Packaged Rooftop Unit (RTU) Retrofits

As shown in Figure 6.1, packaged HVAC units are the most common type found in commercial buildings. They are a common retrofit and represent a significant opportunity for decarbonization. Of these packaged systems, single-zone RTUs are very common and found on the rooftops of many small and medium commercial buildings. Packaged multiple-zone RTUs that are single duct to terminal units with zone reheat are more commonly found on medium commercial buildings and some large commercial buildings. This section will consider packaged multiple-zone RTUs with variable volume and temperature (VVT) control or electric zone reheat. Section 6.1.3.2 will cover multiple-zone RTUs with hot-water reheat served by a boiler.

Packaged RTU systems, whether single zone or multiple zones, can be replaced with packaged heat pump RTUs. Packaged systems make for seemingly straightforward replacements. However, like other heat pump retrofits, the cooling and heating loads must be evaluated and the larger of the two used for sizing the packaged heat pump RTU. Where heating is the larger load, the retrofit will not be a simple like-for-like replacement of packaged units. Sizing the heat pump to meet the heating load can result in specifying a larger RTU than the existing unit, raising concerns about electrical capacity, roof space, and equipment weight and structural capacity in some applications. This can also lead to humidification issues during cooling but selecting an RTU with variable-speed compressors allows the heat pump to modulate and better meet the cooling and dehumidification loads. The dimensions and weight of specified packaged heat pump RTUs need to be closely evaluated to ensure that the unit meets the existing roof’s structural capacity and will fit in the available space, with sufficient clearance for ease of maintenance and repair.

A variety of strategies can be used to address packaged heat pump RTU size and weight:

*   Following the methodology discussed in Section 3.4 and illustrated in Figure 3.7 in Chapter 3, implementing strategies for high performance envelopes and HVAC heat recovery to reduce building heating and cooling loads may allow for reduced sizing of the packaged heat pump RTU that will not exceed roof space constraints or roof structural capacity.
*   Install dual-fuel heat pumps to meet the full heating load as discussed under partial electrification options.
*   Install a packaged unit (typically semi-custom) with a DX coil and electronic expansion valve (EEV) kit(s) served by separate VRF heat pump condensing unit(s). This solution can increase flexibility for roof weight distribution, although it can increase cost compared to a packaged heat pump RTU.
*   Include electric resistance heating or make use of existing electric resistance heating where already in use for zone reheat. Local grid emission factors and electricity costs must be considered when evaluating supplemental electric resistance heat, as this can represent a significant increase in electricity consumption.

## Partial Electrification: Dual-Fuel Heat Pump RTUs in Cold Climates

Dual-fuel heat pump RTUs combine an air-source heat pump and an auxiliary gas furnace. The packaged dual-fuel heat pump RTU typically uses the heat pump first to meet the heating load and then operates the gas furnace to provide heat below a specified temperature. Dual-fuel heat pumps provide an option where heating capacity drives peak equipment sizing. It can be a challenge to accommodate a large enough packaged heat pump RTU within the existing roof space and structural capacity for peak heating, but a smaller unit will serve for peak cooling. This option also provides an alternative when electrical capacity is limited.

&lt;page_number&gt;96&lt;/page_number&gt;
&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 9

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

# Full Electrification: Heat Pump RTU

## Single Zone

A packaged single-zone heat pump RTU that can be sized to meet the full heating load without triggering the concerns noted earlier in this section makes a straightforward replacement. Even when electrical service, size, and weight are issues, they can often be addressed in ways that still make this type of retrofit financially feasible. Supplemental electric resistance strip heat is often required to address comfort concerns during defrost mode, as discussed in Section 6.1.4.1.

&lt;img&gt;13&lt;/img&gt; &lt;img&gt;House icon&lt;/img&gt; **CASE STUDY: Vera Cruz Village, California**

Vera Cruz Village, a multifamily apartment village in Richgrove, CA, included a variety of heat pump replacements. The majority of buildings replaced existing packaged RTUs with packaged heat pump RTUs. Retrofits also included split-system heat pump installation and packaged heat pump energy recovery units.

## Multiple Zone: Variable Volume and Temperature (VVT)

Packaged heat pump RTUs can be used as a full electrification solution with a heating/cooling change-over type system, also known as a variable volume and temperature (VVT) system. In such systems, the packaged heat pump RTU provides hot or cold air to all zones. Zone dampers control the amount of airflow in order to control room temperature, but there is no zone-level control over supply air temperature. These systems only work for zones that have similar load profiles—i.e., similar exposure and loads. This retrofit approach can be used on existing VVT systems or as a potential solution for larger renovations where zones are being reconfigured or redone.

## Multiple Zone: Electric Variable Air Volume (VAV) Reheat

Packaged multiple-zone heat pump RTUs with electric reheat can also provide a full electrification option. For a design with a heat pump and supplemental electric resistance heat, the system should maximize the number of hours that the more efficient heat pump is used to satisfy the heating load. Because the heat pump is more efficient than electric resistance heat, configuring the system to maximize heat pump heating results in lower GHG emissions and energy costs.

&lt;img&gt;7&lt;/img&gt; &lt;img&gt;Office building icon&lt;/img&gt; **CASE STUDY: StopWaste Office, California**

The case study for StopWaste in Oakland, CA, represents a packaged RTU heat pump retrofit in a small office building. VAV RTUs were replaced with packaged heat pump VAV RTUs.

## Multiple Zone: Dual-Fan, Dual-Duct (DFDD) Systems

Dual-fan, dual-duct (DFDD) systems use a cooling air handler and a heating air handler to provide independent cold air and hot air to each zone. This approach eliminates electric resistance or hot-water heating at the zone terminal units, while still providing full zonal temperature control. Packaged heat pump RTUs can be used to create a non-custom DFDD setup, which combines two or more heat pump RTUs and traditional packaged cooling-only RTUs, depending on the load requirements. This retrofit approach is valid for existing DFDD buildings but also for major retrofits where a majority of ductwork and terminal units are being replaced due to age or layout changes.

&lt;page_number&gt;97&lt;/page_number&gt;
&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 10

Chapter 6 Decarbonization Strategies and Technologies: HVAC Systems

# Full Electrification: Variable Refrigerant Flow (VRF) Systems

&lt;img&gt;Diagram of an example multiple terminal unit VRF system. (Image credit: vwqpwv/Shutterstock.com)&lt;/img&gt;

Variable refrigerant flow (VRF) systems offer a potential full electrification option for buildings with existing mixed-fuel RTUs. VRF heat pump systems offer flexible zoning capabilities and variable speed compressors that tend to be higher efficiency than similar-sized DX equipment. They include an outdoor unit (or units) serving multiple indoor units, allowing each zone to be heated or cooled individually. These systems are also typically paired with a DOAS to meet ventilation needs for the building, rather than attempting to ventilate with the VRF terminal units. Heat recovery VRF systems allow for heating and cooling different zones at the same time, capturing heat from zones in cooling and moving it to zones in heating, though in practice there are many internal control rules that often limit the realization of full heat recovery. These systems can offer a solution where frequent simultaneous heating and cooling occurs. An hourly analysis of building heating and cooling loads will identify the frequency and duration of simultaneous heating and cooling periods. See Section 3.3.1.2 in Chapter 3 for reference on load analysis.

VRF systems use distributed refrigerant lines between the outdoor and indoor units to move heat. These refrigerant lines often require complex field installation and commissioning that may pose challenges, particularly for refrigerant leakage. The refrigerant distribution systems for VRF are frequently fabricated and installed in the field, and the quality of installation can have significant effects on system performance and, most importantly for GHG emissions, on refrigerant leakage rates. For VRF systems with a large amount of field-installed refrigerant piping, ASHRAE Standard 228-2023 provides an annual leakage rate of 10% (ASHRAE 2023b). For large buildings with large VRF systems, the GHG emissions attributed to refrigerant leakage can be significant over the life of the system. These GHG emissions from refrigerant leakage should be accounted for in determining the GHG impacts for the retrofit project when evaluating options. See Section 3.3.1.6.1 in Chapter 3 for a discussion of refrigerant impacts and ASHRAE’s *Whole-Life Carbon Guide for Building Systems* for details on calculating the life-cycle carbon for buildings and retrofits. Pre-manufactured flexible line sets reduce installation cost and the number of joints, which reduces leakage potential. There may be aesthetic considerations for exposed refrigerant line sets, but they should be considered in all situations for cost and leakage reasons.

## 6.1.2 Steam System Retrofits

Current heat pump technology is designed to supply heating hot water, not steam, though there may be future technology to fill that gap. Electric-resistance steam boilers may be an appropriate solution to replace gas-fired steam boilers depending on the source of electricity and the emission profile, though these are often untenable from electrical service sizing and operational cost perspectives. Some district/city steam providers may provide “low-carbon” or “carbon-free” steam

&lt;page_number&gt;98&lt;/page_number&gt;
&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 11

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

generated with renewable electricity either now or in the future, which may be evaluated as an option. While there may be situations when it makes sense to keep an existing steam distribution system, it is often advisable to convert from steam distribution to hot-water distribution for heating. Steam distribution is inherently less efficient than hot water, and many older steam systems represent a safety concern due to pipe age and corrosion coupled with the potential for dangerous leaks. Two-pipe steam systems may be able to retain the existing distribution piping for hot-water distribution if the piping is in good condition, but special attention should be paid to the increased static pressure from hot-water systems, as steam piping is often not designed for these pressures (particularly in a high-rise application). Pipe thicknesses should be tested, particularly at low points where corrosive condensate tends to collect. For single-pipe steam systems, the distribution piping will require replacement, increasing the cost for retrofit.

### 6.1.3 Central Boiler Retrofits

There are many types of HVAC systems that use a central hot-water system served by a natural gas boiler or steam-to-hot-water heat exchanger. This section covers the primary retrofit options for a central hot-water boiler plant. The subsections cover specific considerations for the different HVAC systems that use central hot water.

**Partial Electrification: Air-to-Water Heat Pumps Paired with Condensing Boiler or Other High-Efficiency Boiler for Peak Heating Days**

A hybrid solution for a central heating hot-water system is to pair air-to-water heat pumps (AWHPs) with a high-efficiency boiler, such as a condensing boiler, to meet the heating load. Hybrid systems can meet the heating load when there are challenges to meeting the full heating load with an AWHP or when it otherwise does not make sense to fully electrify immediately (e.g., cost and existing equipment age). There are many potential designs for AWHPs paired with condensing boilers, and the division of heating between the heat pump and high-efficiency boiler will vary based on the specific building and system. Refer to Section 3.4.1 in Chapter 3 for additional discussion regarding rightsizing a combination AWHP and boiler plant. Some scenarios include:

*   **Electrical System Capacity Limiting Heat Pump Size.** The heat pump can be sized for the existing electrical capacity. The high-efficiency boiler will be used to meet the heating load that exceeds the maximum heating capacity of the heat pump.
*   **Challenge in Heat Pump Sizing with Difference Between Cooling and Heating Loads.** Multi-stage or modulating heat pumps can allow for a wider range of operation to meet both cooling and heating loads. These scenarios can still lead to heat pumps being slightly undersized for the heating load, and a high-efficiency boiler can be used to supplement for peak heating days.
*   **Building Stress Test Indicates Peak Heating Loads Require Higher Supply Temperatures than Heat Pump Provides.** When heating hot-water supply temperatures exceed the capacity of available, or cost-effective, heat pump options, a high-efficiency boiler can be used to meet peak heating loads. The hot-water supply temperature can be reset to match the outdoor air temperature, while the heat pump used to meet heating loads is set at or below the maximum hot-water supply temperature. The high-efficiency boiler will be sequenced to meet the heating load at hot-water supply temperatures above the capacity of the heat pump.

Special attention must be paid to the operating temperatures of the AWHPs and boilers. The condensing boiler can supply hot water at a higher temperature than typical AWHPs, but the return water temperature will also be higher. This can result in the HHW loop return temperature exceeding the inlet temperature at which the AWHP will operate. For this reason, if the AWHPs and boilers are operating simultaneously, they need to be operating at a similar hot-water supply

&lt;page_number&gt;99&lt;/page_number&gt;

---


## Page 12

Chapter 6 Decarbonization Strategies and Technologies: HVAC Systems

temperature set point to ensure appropriate return-water temperatures. This is generally only possible with condensing boilers given the low return-water temperature of a typical AWHP system. Alternatively, the AWHPs and boilers can operate independently. This approach works well when you have an existing boiler plant that is sized for the full capacity and can be controlled to run only during periods above the peak capacity of the AWHP system, during which the AWHP system would be disabled until the load drops to a level the AWHP system can pick back up. This type of transition between boiler and AWHP operation is not always simple and requires transitioning the boiler hot-water supply water temperature down prior to switching back to the AWHP system.

&lt;img&gt;3&lt;/img&gt; &lt;img&gt;building icon&lt;/img&gt; **CASE STUDY: San Diego State University, California**

The case study for San Diego State University (SDSU) presents a partial electrification design for a central heating plant serving three campus buildings. The partial electrification allowed SDSU to implement an electrification solution while avoiding the costly electrical service upgrades required for full electrification of the central plant.

**Partial Electrification: Heat Recovery Chiller (Optional TES)**

Heat recovery chillers can help electrify the heating hot-water system and can be a first step toward full electrification. These systems recover waste heat from the cooling process and use it for heating applications, such as space heating or domestic hot water. They transfer heat from the chiller’s condenser through a heat exchanger to the desired heating system. By nature of their design and operation, heat recovery chillers are a good retrofit solution when simultaneous heating and cooling are needed. However, heat recovery chillers typically do not consistently provide sufficient heating to satisfy the heating hot-water load at peak times, when many buildings do not have high cooling requirements. Some exceptions are buildings with high and constant heating loads, such as data centers, where cooling needs enable sufficient heat production from the heat recovery chiller.

Heat recovery chillers may provide a full electrification solution when paired with a TES system. The TES can provide a cooling sink for the chiller that allows it to serve as a sufficient heat source for the heating hot-water load. Hourly analysis of building heating and cooling loads is necessary to determine sizing for a heat recovery chiller and TES tank and whether they can be operated effectively to meet building loads and reduce GHG emissions. TES systems are discussed further in Section 7.5 in Chapter 7.

Both air-cooled and water-cooled chillers are offered with heat recovery capabilities that produce hot water. Water-cooled chillers incorporate a heat exchanger to recover heat from the condenser water loop. Excess heat that is not recovered is still released through a cooling tower or other heat-rejection device. Air-cooled chillers will include either an in-line, water-cooled heat exchanger prior to the air-cooled condenser or may have parallel circuits that allow for switching between the air-cooled condenser and a water-cooled heat exchanger.

Heat recovery chillers typically provide a maximum hot-water supply temperature between 120°F and 140°F (48.9°C and 60°C). Water-cooled heat recovery chillers can provide higher hot-water supply temperatures than AWHPs, depending on the refrigerant that is used. Like the AWHPs discussed above, these are lower operating temperatures than systems designed for fossil-fuel-fired boilers. If a building stress test indicates that temperatures above the heat recovery chillers’ maximum supply are needed, supplemental heating will be required. This can be accomplished by adding high-temperature or cascading heat pumps or with a hybrid system that incorporates a high-efficiency boiler for peak heating periods.

&lt;page_number&gt;100&lt;/page_number&gt;
&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 13

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

Sizing a heat recovery chiller will depend on the heating and cooling loads for the building and the primary goals for the system. Factors such as building size, load profiles, energy-efficiency goals, and available heat sources will determine the most suitable option for a particular retrofit project. See Sections 3.3.1.2 and 3.4.1 in Chapter 3 for details on load profile analysis and rightsizing. The performance of heat recovery chillers decreases as the hot-water supply temperature increases, so the chiller performance should be evaluated against the hourly heating and cooling loads to determine a performance profile. Additionally, heat recovery chillers often can control only one of the leaving water temperatures, either chilled water or hot water, but not both. This aspect of heat recovery chiller control often leads to TES and other strategies to stabilize hot-water and chilled-water temperatures.

**Partial Electrification: Heat Recovery from Sewer Water**

Sewer wastewater can act as a heat source/sink for building heating and cooling needs. While there are different methods for using wastewater heat recovery, typical systems collect wastewater in a holding tank, run it through a macerator, and filter the wastewater before passing it through a heat exchanger to transfer heat with the building systems. The system acts as a heat source during heating months to supplement other heating sources for the building. During cooling season, the system can also act as a heat sink, allowing the building to reject heat to the holding tank where it is tempered before being discharged to the sewer.

Sewer heat recovery similarly can be used as a source for domestic hot-water (DHW) heating as described in Section 8.7 in Chapter 8.

**Full Electrification: Air-to-Water Heat Pump to Replace Boiler (Optional TES)**

Full electrification of the heating hot-water system can be achieved using AWHPs. As discussed above, heat pump systems typically operate at lower temperatures than systems designed for fossil-fuel-fired boilers. As discussed in Section 3.3.1.5 in Chapter 3, a building temperature stress test should be done to evaluate the minimum hot-water temperature required to meet the building heating load. Hot water and steam radiators found in older buildings often present a challenge due to the hot-water supply temperatures typically used with operation. Design options exist to meet higher hot-water temperatures with heat pumps, if necessary, as described below.

**Cascading Heat Pump System**

&lt;img&gt;A diagram showing a cascading hydronic heat pump system. The system includes an Airside AWHP, a Waterside Buffer Tank (Water 90-100F), and a Waterside WSHP. Ambient Conditions are shown entering the AWHP. The AWHP and Buffer Tank are connected to the WSHP. The WSHP provides HHW Supply (160F-180F).&lt;/img&gt;

Figure 6.6 Diagram of cascading hydronic heat pump system. (Image credit: NORESCO)

One central system design option that can provide higher hot-water supply temperatures is a cascading heat pump system. This design strategy uses AWHPs to bring the supply water up to a modest temperature of 90°F to 100°F (32.2°C to 37.8°C) before entering a WSHP to boost the hot-water supply temperature up to a range of 160°F to 180°F (71.1°C to 82.2°C). A buffer tank should be installed between the AWHP and WSHP to help stabilize and smooth operation of the heat pumps.

&lt;page_number&gt;101&lt;/page_number&gt;

---


## Page 14

Chapter 6 Decarbonization Strategies and Technologies: HVAC Systems

## High-Temperature Heat Pumps

High-temperature heat pumps provide another option for central heating hot water. These heat pumps may use multiple refrigerant stages to produce water near 180°F (82.2°C) but are often costlier than more conventional heat pump designs. High-temperature heat pumps have been used in Europe, particularly in Scandinavia, and there are several manufacturers with products available. Manufacturers in North America are beginning to develop more high-temperature heat pump offerings, though often they are relatively expensive solutions designed for domestic hot-water applications.

## Full Electrification: Ground-Source Heat Pump to Replace Boiler

Ground-source heat pumps (GSHPs) can be open-loop or closed-loop systems. They offer a reliable and sustainable energy source for HVAC decarbonization in existing buildings but have higher initial installation costs compared to other heat pump options. GSHPs use the relatively constant temperature of the ground to extract or reject heat, acting as a heat sink or heat source much like a TES system. An important factor in GSHP design is the balance of the annual heating and cooling loads served by the system. If the annual heating and cooling loads are not well balanced, the ground source will slowly deteriorate and become warmer, or cooler, over time depending on the dominant load.

&lt;img&gt;14&lt;/img&gt; &lt;img&gt;Building icon&lt;/img&gt; **CASE STUDY: Skokie Courthouse, Illinois**

See the case study for Skokie Courthouse for a central plant retrofit with a GSHP serving AHU systems. A GSHP was selected to replace the existing central plant for GHG emissions reduction, economic performance, and reliability. The cost for drilling the geothermal well field made it impractical to serve 100% of the building's heating and cooling loads. A hybrid system design was used with the GSHP sized to meet the majority of the heating and cooling loads aided by supplemental condensing boilers and centrifugal chillers.

## Open-Loop Systems

Also known as groundwater systems, open-loop systems pump water directly from a well or water body, use it to transfer heat to or from the building, and then discharge it back into the ground well or water body. Open-loop systems require access to an adequate groundwater source.

## Closed-Loop Systems

These systems circulate a heat transfer fluid, typically a mixture of water and glycol, through a closed loop of underground pipes. The fluid absorbs heat from the ground in winter and transfers it to the building for heating. In summer, the system extracts heat from the building and releases it into the ground.

Closed-loop systems involve burying a network of high-density polyethylene (HDPE) pipes in vertical or horizontal configurations in the ground or, in some cases, submerging them in a nearby water body. Vertical loops require drilling boreholes, while horizontal loops are installed in trenches. These systems require sufficient land area for trench or borehole installation, which typically makes them most suitable for campus applications and can make them difficult and impractical for many individual building retrofit applications, particularly in dense urban areas. However, there are technologies using diagonal boreholes that have been used in countries including Sweden, which are being tested in places such as New York City for retrofitting a GSHP in an existing high-rise building.

&lt;page_number&gt;102&lt;/page_number&gt;
&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 15

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

Geothermal systems can be deployed in a wide range of climates, but they are particularly advantageous in areas with moderate to extreme temperature variations where AWHPs have lower performance. They are highly efficient in both heating and cooling modes and can provide consistent performance year-round.

While geothermal systems can be beneficial in both commercial and multifamily buildings, there are some differences to consider. Commercial buildings may have higher heating and cooling loads, complex zoning requirements, and specific code compliance considerations. Multifamily buildings may need to address tenant comfort, individual control options, and coordination with shared systems. Customizing the geothermal system design and installation process to suit the building type is essential for optimal performance and efficiency.

GSHPs also may be combined with AWHPS, heat recovery chillers, or conventional chillers to meet heating and cooling loads. For example, combining a GSHP with a conventional chiller served by a cooling tower or other air-source heat sink can address scenarios where building cooling loads are considerably larger than heating loads. The GSHP can be sized to meet the building heating load and the chiller sized to meet the cooling load that exceeds the GSHP’s capacity.

**Full Electrification: Variable Refrigerant Flow (VRF) System**

Variable refrigerant flow (VRF) systems are a full-electrification option for central boiler retrofits. See Section 6.1.1.3 for prior discussion of VRF systems, including refrigerant considerations.

&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

**Geothermal Heating and Cooling: Design of Ground-Source Heat Pump Systems**

&lt;img&gt;Geothermal Heating and Cooling: Design of Ground-Source Heat Pump Systems book cover&lt;/img&gt;

*Geothermal Heating and Cooling* is recognized as the primary reference for non-residential GSHP installations (Kavanaugh and Rafferty 2014). This essential guide for HVAC design engineers, design-build contractors, GSHP subcontractors, and energy/construction managers also provides building owners and architects with insights into characteristics of quality engineering firms and the information that should be provided by design firms competing for GSHP projects.

**CASE STUDY: Stella B. Werner Council Office Building, Maryland**

&lt;img&gt;15&lt;/img&gt; &lt;img&gt;Building icon&lt;/img&gt;

See the case study for the Stella B. Werner Council Office Building in Montgomery County, Maryland, where a central plant serving a variety of FCUs, AHUs, and packaged RTUs was replaced with a water-cooled VRF system. The system provided a single-system solution that fit within existing ceiling heights while allowing modular design and installation by floor.

**CASE STUDY: Ken Soble Tower, Canada**

&lt;img&gt;11&lt;/img&gt; &lt;img&gt;Building icon&lt;/img&gt;

See the case study for the Ken Soble Tower in Hamilton, Ontario, where a VRF system with DOAS replaced hydronic baseboard heaters with a central boiler. No cooling was in place for the tower prior to the retrofit.

&lt;page_number&gt;103&lt;/page_number&gt;

---


## Page 16

Chapter 6 Decarbonization Strategies and Technologies: HVAC Systems

## 6.1.3.1 Optional Thermal Energy Storage (TES)

For any central heating hot-water system retrofit that maintains a hydronic approach, thermal energy storage (TES) systems are a valuable addition. They provide flexibility in meeting a building’s heating and cooling demands, allowing for load balancing and improved energy efficiency. The integration of TES can effectively reduce the heat pump capacity required for the heating hot-water system. When paired with on-site renewable energy production, such as solar PV, heat pumps and TES systems can be designed to produce chilled or hot water using clean energy and store these for use during periods when grid emission factors are high. Renewable energy production is discussed in Section 7.1, and TES systems and strategies are discussed in Section 7.5 in Chapter 7.

## 6.1.3.2 VAV Reheat with Packaged RTUs or Air Handlers

As discussed in Section 6.1.1.3, packaged RTU systems can be replaced with packaged heat pump RTUs, using hourly cooling and heating load analysis to determine the appropriate sizing for the heat pump. These are not simply like-for-like replacements, and heat pump RTU size and weight, along with duct sizing, are important design parameters.

Packaged RTU systems with central boilers will have the bulk of heating energy consumption at the zone level hot-water coils. The heating at the central RTU is typically just preheating, which is generally needed only for cold outdoor air temperatures when heat pump performance is lower. As a result, installing packaged heat pump RTUs may provide only minimal benefit, and greater focus should be given to the central boiler and heating hot-water system. A more extensive discussion of central boilers in heating hot-water systems is provided in Section 6.1.3.

AWHPs typically use a lower hot-water supply temperature than the boiler systems they are replacing, which affects the associated heating capacity of the terminal unit heating coils. The revised performance and coil capacity should be modeled using the original terminal unit manufacturer’s catalog data or performance software. Many existing terminal units, especially those used with condensing boilers, will already have this. Boxes with just one row of coils can be retrofitted with a two-row or three-row coil and/or with a larger coil and added duct transitions, if necessary, as determined by the building stress test and coil performance selection software analysis. Many VAV box and coil manufacturers offer multiple coil options, including high-capacity coils, different circuiting options, and oversized casings, where the inlet size is the same but the coil and casing are the size of the next box size up. A decarbonization retrofit should evaluate whether existing coils and piping distribution can handle the increased flow rates typical of a central plant heat pump design: the temperature difference at design conditions across the heating coil can be as low as 10°F (5.6°C). Figure 6.7 shows the DT and hot-water return temperature (HWRT) as a function of the hot-water supply temperature (HWST) for one-row, two-row, and three-row hot-water coils at a given capacity (same entering and leaving air temperatures at the same airflow rate). Figure 6.8 shows the hot-water flow requirements for the same coils and conditions. The figures show that one-row coils struggle to provide enough capacity (for these given conditions) below ~145°F (~62.8°C) water as they max out on flow and minimum DT. As additional rows are added, lower hot-water supply temperatures are viable, often with reasonable DTs and flow rates.

A study of VAV boxes and hot-water heating coil performance is provided in “The Decarbonization of Existing Heating Hot Water Systems” (Ricart et al. 2023).

As an alternative, high-temperature heat pumps, or cascading heat pump systems, described in Section 6.1.3, provide an electrification design option that can provide higher hot-water supply temperatures near 180°F (82.2°C). These systems have a higher first cost than a typical AWHP but may avoid the need to retrofit coils within the existing system.

&lt;page_number&gt;104&lt;/page_number&gt;
&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 17

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

&lt;img&gt;Standard Capacity Coils - 8" Box - 250 CFM reheat - 63°F EAT - 90°F LAT
The graph shows HHW dT (°F) and HWRT (°F) on the y-axis against HWST (°F) on the x-axis. There are three lines for each of the three coil types: 1-Row Standard Coil, 2-Row Standard Coil, and 3-Row Standard Coil. The 1-Row Standard Coil shows a higher HHW dT and HWRT compared to the 2-Row and 3-Row coils. The 2-Row and 3-Row coils show similar trends, with the 3-Row coil having a slightly higher HHW dT and HWRT than the 2-Row coil.&lt;/img&gt;
Figure 6.7 HHW temperatures and DT for one-, two-, and three-row coils for a given capacity.

&lt;img&gt;Standard Capacity Coils - 8" Box - 250 CFM reheat - 63°F EAT - 90° LAT
The graph shows Flow (gpm) on the y-axis against HWST (°F) on the x-axis. There are three lines for each of the three coil types: 1-Row Standard Coil Flow, 2-Row Standard Coil Flow, and 3-Row Standard Coil Flow. The 1-Row Standard Coil Flow starts at a higher flow rate and decreases sharply as HWST increases. The 2-Row and 3-Row Standard Coil Flows start at lower flow rates and decrease more gradually.&lt;/img&gt;
Figure 6.8 HHW flow for one-, two-, and three-row coils for a given capacity.

&lt;page_number&gt;105&lt;/page_number&gt;
&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 18

Chapter 6 Decarbonization Strategies and Technologies: HVAC Systems

&lt;img&gt;6&lt;/img&gt; &lt;img&gt;building icon&lt;/img&gt; **CASE STUDY: Bloedel Conservatory, Canada**
See the case study for Bloedel Conservatory in Vancouver, BC, where a central plant serving nine AHUs was replaced with a two-pipe AWHP. The system was converted to a low temperature hot-water loop/chilled-water loop with switchover and the AWHP sized to meet up to 90% of the heating load for the building.

&lt;img&gt;12&lt;/img&gt; &lt;img&gt;building icon&lt;/img&gt; **CASE STUDY: East Palo Alto Government Center, California**
The case study for the East Palo Alto Government Center in California includes a retrofit of a central plant serving AHUs with VAV reheat. The VAV terminal units were replaced with new VAV units containing oversized two-row coils to meet the heating load with the lower temperature hot-water from the AWHP. One of the AWHPS was designed with heat recovery to allow for simultaneous heating and cooling.

### 6.1.3.3 Hydronic Fan Coil Unit Retrofits
Fan coil units (FCU) generally consist of a filter, small fan, and either a two-pipe coil (single coil) or four-pipe coil (separate heating and cooling coils). Two-pipe systems may be heating or cooling only or include changeover controls at the fan coil level (a newer design approach) or at a level higher up the system chain, e.g., at the central plant or at the pipe riser level. Fan coils are often paired with a dedicated outdoor air system to provide ventilation. FCU systems are often found in multifamily and hotel/lodging buildings and can also be found in medium to large commercial buildings.

As prior sections have discussed, when switching central heating sources for heating hot-water loops, a critical evaluation of the heating hot-water system supply and return temperatures and their compatibility with proposed equipment or systems is required. For four-pipe FCUs, installing 6-way valves may allow operation with reduced heating hot-water system temperatures without the need for replacing terminal units.

For retrofits that have existing four-pipe FCUs, analyze hourly heating and cooling data to identify opportunities for heat recovery between zones. Heat recovery chillers can be used to provide simultaneous heating and cooling for these retrofits. TES systems, discussed in Section 7.5 in Chapter 7, can increase the capability and flexibility for heat recovery with four-pipe systems through peak shaving and shifting strategies.

Two-pipe FCUs on hydronic systems can present electrification retrofit challenges because they operate all in heating or cooling modes, making energy recovery within the system difficult. Retrofitting with WSHPs in place of FCUs offers a hydronic solution that can operate very efficiently. The existing piping should be evaluated for condition and sizing to determine that it is suitable for use with a WSHP loop. If substantial alteration of the existing two-pipe system is necessary, that is likely cost prohibitive for the retrofit. However, in buildings where the existing two-pipe system has reached, or passed, its end of EUL and piping replacements are already considered in the building capital plan, that provides an opportunity to evaluate re-piping for a WSHP loop that allows for energy recovery.

VRF systems are another solution, discussed in Section 6.1.1.3.

### 6.1.3.4 Radiant Conversions
Radiant systems that provide cooling through a chilled beam or panel can also be a retrofit option to replace existing FCUs, and hot-water radiators can replace steam radiator systems. Radi-

&lt;page_number&gt;106&lt;/page_number&gt;
&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 19

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

ant systems do not require as high a hot-water supply temperature as forced-air terminal units, and the lower hot-water supply temperature pairs very well with heat pump systems. Where gut renovations are being made to a building, retrofitting with radiant floor or ceiling systems may be an option, but in most cases, in-floor or in-ceiling systems are likely not cost-effective. For example, in Case Study 8, Montreal City Hall, Canada, in-floor radiant systems were considered but, due to the building’s historic status, were not a feasible retrofit option. Where radiant systems are pursued, ASHRAE’s *Active and Passive Beam Application Design Guide* provides a resource for system design (Woollett and Rimmer 2014).

Radiant systems will require supplying ventilation air to spaces, typically using a dedicated outdoor air system (DOAS). The DOAS will be sized to meet the ventilation loads for the spaces. *ASHRAE Design Guide for Dedicated Outdoor Air Systems, Second Edition*, is a useful reference for retrofits that will include a DOAS to meet ventilation (ASHRAE 2022f).

&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

CASE STUDY: 345 Hudson, New York

The 345 Hudson case study highlights a retrofit project that provides an example of conversion from steam radiators and terminal cooling units to a radiant system of hot-water radiators and chilled beams connected with TES. WSHPs serve radiant loops at each floor and tie into a condenser water loop with TES to move heat around the building. The modular retrofit approach allows for conversion of systems by floor based on tenant turnover schedules.

6.1.3.5 Water-Source Heat Pump Retrofits

For existing buildings that are served by an existing WSHP loop that includes a central boiler to maintain loop temperature during heating and cooling tower during cooling, these systems represent a great opportunity for full electrification. WSHP loops are a very efficient system for heating and cooling medium and large commercial buildings as well as multifamily and hotel/lodging buildings. The heat pumps in each zone exchange heat between the space and the water loop. When different zones are heating and cooling at the same time, the loop effectively allows heat extracted from one zone to be supplied to another. Unlike the VRF systems discussed in this guide, WSHP systems use water as the medium for transporting energy throughout the building, which does not represent a GHG emissions concern like the refrigerants circulated for VRF. This approach of moving energy around the building is like the Nordic Model described in Case Study 2, 345 Hudson, New York, which includes WSHPs at each floor serving radiant systems that are all connected to a condenser water TES network for the building.

WSHP loops operate at relatively low temperatures, typically between 50°F and 100°F (10°C and 37.8°C), and the low heating temperature can make for very efficient heat pump operation as a replacement for the central boiler. WSHP loops are usually served by a cooling tower to handle excess heat rejection requirements. The loads on the central boiler may be low because of the trading of heating and cooling between zones; the boiler is only required to make up the difference in heat between the water temperature and the minimum loop temperature, not the full heating load. For buildings with large floor plates, in particular, the load on the boiler may be very low because the majority of the square footage will be cooling only (e.g., large interior zones).

Given the moderate temperatures in WSHP hydronic loops, AWHPs are a good option for boiler retrofits in WSHP loops. The moderate supply water temperatures result in high heat pump capacity and efficiency. AWHPs also offer an opportunity to serve both the heating and cooling requirements for the WSHP loop. If including cost for an AWHP to replace the boiler, using it as a

&lt;page_number&gt;107&lt;/page_number&gt;

---


## Page 20

Chapter 6 Decarbonization Strategies and Technologies: HVAC Systems

cooling source eliminates the water-use and maintenance requirements of a cooling tower. Use of an AWHP does represent an increase in energy use, and cooling towers may still be necessary to meet the load in cooling-dominated climates. However, where an AWHP can serve both the heating and cooling needs of the WSHP loop, eliminating the cooling tower provides additional operating cost savings to account for when evaluating the retrofit.

If the existing building does not currently have a WSHP loop, one can potentially be added through the conversion of an existing hydronic heating system, such as a two-pipe FCU system. As noted in Section 6.1.3.3, the existing piping must be evaluated for use with the WSHP loop.

Depending on the age of the central boiler equipment serving the existing system (either existing WSHP loop or converted hydronic loop), it may continue to be used until the end of its EUL as the heating source for the WSHP loop.

In such cases, the system design and operating temperature should be evaluated for lowest operating cost and GHG emissions. For example, the system can be designed to operate at a lower loop temperature during heating mode, such as 50°F (10°C), which will require more heat input from the WSHPs at lower operating efficiencies. The alternative would be to operate the central boiler to raise the loop temperature, say to 60°F (15.6°C), where the WSHPs can operate more efficiently. The system can be designed to operate most effectively considering:

*   Cost of electricity and fuel for the boiler
*   COP of the WSHPs at 50°F (10°C)
*   COP of the WSHPs at 60°F (15.6°C)
*   Efficiency of the central boiler
*   Available heat recovery from other zones in the WSHP loop
*   Expected hours of loop operation at minimum temperatures

**Thermal Energy Storage (TES)**

Thermal energy storage (TES) systems can be integrated with WSHP loops to reduce the need for added heating or cooling to the loop or to stage the periods of loop heating or cooling to coincide with low GHG emissions periods. Case Study 2, 345 Hudson, New York, provides an example of a TES and WSHP network that maintains a loop temperature for high-temperature cooling and low-temperature heating. TES systems and strategies are discussed in Section 7.5 in Chapter 7.

**Ground-Source Loops**

Ground-source loops serve as a heat source/sink for the WSHP loop, reducing or eliminating the need for a boiler and cooling tower. Though expensive, GSHP loops can be a high-efficiency decarbonization option for retrofit projects that have sufficient land space and central boilers and cooling towers at the end of EUL.

&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

&lt;img&gt;16&lt;/img&gt; &lt;img&gt;Building icon&lt;/img&gt; **CASE STUDY: Virginia Beach City Public Schools, Virginia**

The case study for Virginia Beach City Public Schools (VBCPS) outlines such projects with ground-source loops serving a WSHP network. The retrofits for several VBCPS schools included existing two-pipe WSHP systems with components at, or near, their end of EUL. Through multiple phases of work, ground-source loops were installed and connected to the existing WSHP networks at several schools. GSHPs were feasible for VBCPS because these schools had available land, such as sports fields, adjacent to the buildings that provided easy access for installation of the ground-source loops.

&lt;page_number&gt;108&lt;/page_number&gt;

---


## Page 21

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

6.1.4 Air-Source Heat Pump Considerations
6.1.4.1 Air-Source Heat Pump Defrost Cycle

The defrost cycle is another important design consideration for air-source heat pumps. Defrost is necessary to maintain heat pump operation/performance at low outdoor air temperatures, typically below ~45°F (~7.2°C), depending on the outdoor humidity level and the temperature of the outdoor coil. The frequency and rate of frost buildup depend on the outdoor air temperature and humidity because water vapor in the air freezes to the coils. Frost buildup reduces the heat transfer at the outdoor coils, lowers the heat pump capacity and efficiency, and eventually can cause the unit to fail altogether. Defrost demand typically peaks at outdoor temperatures of 30°F to 40°F (–1.1°C to 4.4°C), when moisture content in the air is higher than at colder temperatures.

There is a variety of methods for defrost, and two common methods are reversing the heat pump cycle or using electric resistance heaters. Additional details of defrost cycles, including other methods (e.g., hot gas bypass defrost), are presented in *Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond* (Houssainy et al. 2024). The type of air-source heat pump (RTU, AWHP, split, etc.) also affects how defrost may operate and what options are available.

Reverse cycle defrost temporarily operates the heat pump in cooling mode, using heat from inside the building to melt ice from the outdoor coils. The duration and frequency of defrost cycles depend on multiple factors specific to the building, heat pump, and heat pump controls. The defrost cycles are commonly between 2 and 10 minutes and should not initiate more than every 30 minutes. These defrost cycles should be factored into heat pump sizing for heating loads, because the building will have temporary periods of reduced heating capacity. Most manufacturers will provide a defrost derate factor that can be applied to peak load calculations. Larger equipment will have multiple refrigeration circuits that allow alternating circuits to be in defrost mode, which limits the reduction in capacity.

Supplemental electric resistance strip heat is often required to address comfort concerns during defrost mode (when the heat pump is running in reverse) and also may be required in colder climates when heat pump capacity drops below design. While supplemental electric resistance heating is often an inexpensive add-on for HVAC equipment, it can trigger electrical service upgrades and should be rightsized for the application.

Electric resistance heating can also be used directly at the outdoor coils to prevent the formation of frost. Similar to the use of electric resistance heating for comfort during reverse cycle defrost, the addition of electric resistance heating for defrost should be evaluated for potential electrical capacity constraints that could trigger electrical service upgrades.

&lt;page_number&gt;109&lt;/page_number&gt;

---


## Page 22

Chapter 6 Decarbonization Strategies and Technologies: HVAC Systems

6.1.4.2 Cold Climate Considerations

ASHP performance depends on outdoor air temperature, and the performance and heating capacity of ASHPs are primary considerations in cold climates with design temperatures well below freezing. High-performing cold-climate air-source heat pumps are available, and the Northeast Energy Efficiency Partnerships (NEEP) has published the Cold Climate Air Source Heat Pump Specification, as well as the Cold Climate Air Source Heat Pump List, a nationally recognized product selection tool to help identify products best suited to electrify heating in cold climates. The list currently includes central heat pumps, PTHPs, SPVHPs, and VRF products, with the ability to filter by ENERGY STAR certification, ducting configuration, over 200 brands, AHRI reference number, model information, heating capacity, and zip code. A filter for federal tax credit eligibility will be available soon. As of July 2023, the list contains nearly 8500 cold climate products.

Cold Climate Air-Source
Heat Pump Specification V4.0
The specification was designed to identify air-source heat pumps that are best suited to heat efficiently in cold climates (IECC climate zone 4 and higher). It is intended for engineers, contractors, and other practitioners who need assurance that the equipment they select will serve the load efficiently throughout the ambient temperature range and to differentiate cold climate performance (NEEP 2023a).

Other solutions for heat pumps in cold climates include:
*   **Supplemental Electric Resistance Heating.** Adding supplemental electric heat for cold climates, while straightforward, should be evaluated carefully. Existing electrical capacity is a common concern for decarbonization retrofit projects as discussed in Section 3.5.2 in Chapter 3. See Section 3.3.1.1 in Chapter 3 for GHG evaluation based on timing of peak heating loads and grid emission factors.
*   **Dual-Fuel Heat Pump Systems.** Dual-fuel systems, like those in Sections 6.1.1.1–6.1.1.3, offer a solution that does not further aggravate electrical capacity concerns. However, the use of dual-fuel heat pumps will increase site GHG emissions when the natural-gas-fired heating operates.
*   **Locate ASHPs Indoors.** Locating ASHPs indoors provides warmer air during cold temperatures that allows the heat pumps to operate more efficiently than if located outdoors.
*   **WSHPs with Ground-Source Loops.** WSHPs, presented in Section 6.1.3.5, provide an alternative heat pump technology for use in cold climates. When paired with ground source

&lt;img&gt;Figure 6.9 Indoor ASHPs at Montreal City Hall. (Image credit: Martin Roy & Associés)&lt;/img&gt;

&lt;page_number&gt;110&lt;/page_number&gt;
&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 23

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

# CASE STUDY: Montreal City Hall, Canada

&lt;img&gt;8&lt;/img&gt; &lt;img&gt;building icon&lt;/img&gt;

The case study for Montreal City Hall provides an example of using heat pumps in cold climates. Locating the ASHP within an indoor mechanical space supplied with exhaust air proved a very good solution. Not only did this improve the efficiency of the ASHPS when outdoor temperatures are very cold, it also provided a solution to municipal regulations for rooftop equipment.

loops, particularly with vertical boreholes for stable ground temperature, a WSHP system is a very efficient and reliable solution that will operate well in very cold temperatures.
*   **WSHPs with TES.** Another WSHP option that has lower first cost than a GSHP is to couple the system with a condenser water TES. This still requires space for siting the TES tank but avoids the required space and cost for drilling a GSHP well field.

Beyond these solutions, the U.S. DOE’s cold climate heat pump initiative is pushing ASHP technology further and recently showed results with 100% heating capacity at 5°F (−15°C) at double the efficiency and 70% to 80% heating at −5°F and −10°F (−20.6°C and −23.3°C) (DOE 2022a). The DOE initiative specifies a COP between 2.1 and 2.4 for 100% heating capacity at 5°F (−15°C).

## 6.2 HVAC Control Sequences

Building automation systems (BAS) and other building control systems are essentially the brains of a building’s HVAC system and a key focus for building optimization. Advanced control sequences for HVAC energy efficiency can play an important role in decarbonization retrofits after electrification of the HVAC system. ASHRAE Guideline 36 provides standardized control sequences designed to minimize system energy use and should be used when developing HVAC sequences of operation.

There are some BAS control strategies for HVAC systems that may need to be evaluated differently in the decarbonization context. Some strategies pair well with heat pump systems and other HVAC electrification solutions. For example, hot-water loop supply temperature resets can be very effective with heat pumps that operate at lower supply temperatures. Other strategies may be less effective or could possibly increase GHG emissions. For example, while unoccupied temperature reset may be energy efficient, that strategy may result in higher GHG emissions than maintaining temperatures in certain circumstances.

### HVAC Space Temperature Set Point Optimization and/or Reset Schedules

HVAC systems with unoccupied temperature reset schedules have a long history of successful implementation within energy efficiency projects. However, in the context of decarbonization, these strategies should be further examined, particularly when considering HVAC and storage sys-

**ASHRAE Guideline 36, High-Performance Sequences of Operation for HVAC Systems**

&lt;img&gt;ASHRAE Guideline 36 cover&lt;/img&gt;

The guideline includes uniform advanced sequences of operation for HVAC systems, rather than custom control sequences created for each system or building (ASHRAE 2021a). The standardized controls sequences in the guideline have been optimized to minimize energy use and maximize comfort and indoor air quality.

&lt;page_number&gt;111&lt;/page_number&gt;

---


## Page 24

Chapter 6 Decarbonization Strategies and Technologies: HVAC Systems

tems that allow for heat recovery. Evaluate the performance of an unoccupied temperature reset strategy based on an hourly analysis of building energy use overlaid with on-site and grid emission factors. The analysis should be performed for each project/building because the overall GHG emissions will depend on factors such as:

*   HVAC system components and design
*   HVAC equipment efficiencies
*   Building thermal characteristics
*   Building heating and cooling load profiles
*   Environmental conditions

Two potential scenarios are outlined below where an unoccupied temperature reset cannot be assumed to reduce GHG emissions.

### Morning Warm-Up

Conventional wisdom and standard industry practice dictate employing setbacks in zone temperature set points when buildings are unoccupied at night to minimize energy losses through the building envelope. The HVAC systems then operate in warm-up mode to recover zone temperatures as quickly as possible (called an optimum start) to comfortable levels prior to the start of occupancy. These strategies aim to minimize building envelope losses in cold weather by reducing the amount of time that buildings are maintained at comfortable temperatures and to reduce building energy consumption by minimizing the system operating hours. Optimum start strategies use learning algorithms and real-time measurements to defer starting HVAC systems to minimize runtime. Common airside control strategies then attempt to recover temperatures as fast as possible. The control sequences described in ASHRAE Guideline 36 include a range of strategies to minimize recovery time (ASHRAE 2021a).

Warming up a building as fast as possible, however, may not be the most energy-efficient or cost-effective strategy, particularly for decarbonization retrofits. Building heating loads generally peak during the warm-up period. If warm-up loads can be consistently reduced, designers can be more aggressive in equipment sizing, particularly in retrofits of existing buildings where measured loads may be available. Conventional practice for sizing heating equipment assumes unrealistically conservative conditions, sometimes with additional safety factors, and with designers subsequently selecting the “next-size-up” boiler equipment. By conventional wisdom, there is little incentive for designers to rightsize boilers as the incremental first cost for larger equipment is minimal, whereas the consequence of having insufficient capacity during morning warm-up is readily obvious to building occupants and operators. However, rightsizing heat pump equipment is key to cost effectiveness and operational performance. Rightsizing heat pumps and boilers can appreciably improve annual efficiency and equipment longevity, reducing cycling at loads below the minimum turndown limits. See Section 3.4.1 in Chapter 3 for more discussion of rightsizing. Modified morning warm-up control strategies can reduce peak heating coil loads, reducing equipment cost and potentially the need for costly coil and piping replacements if lower hot-water supply temperatures are proven to work. In the most extreme case, disabling night setback altogether and maintaining a constant heating set point eliminates the warm-up/recovery load. For additional information, see Re-Optimizing Optimal Start and Morning Warm-Up (Cheng et al. 2024).

### On-Site Clean Energy and BESS

A building with on-site PV and a BESS to store clean energy and supply the HVAC system may have been restricted in size as a result of limited roof space for PV and/or location of the BESS. If the system could not be sized to meet the maximum HVAC electrical load, additional power from the grid would be needed in a morning warm-up or cooldown (depending on climate)

&lt;page_number&gt;112&lt;/page_number&gt;
&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

---


## Page 25

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

period. The GHG emissions attributed to using grid power during warm-up/cooldown should be evaluated against the GHG emissions from leveraging the BESS to operate the HVAC system to maintain temperatures and eliminate or reduce the recovery capacity required.

### Airside Economizers

Airside economizers are another hallmark of energy efficiency projects. However, economizer operation may not be optimal for GHG emissions, particularly when considering HVAC and storage systems that allow for heat recovery. Again, an hourly analysis of building energy use overlaid with on-site and grid emission factors will be needed to determine when, or if, airside economizers should be used with a project and how they should be optimally controlled.

For example, a heat recovery chiller is most efficiently used when there are sufficient cooling and heating loads, either simultaneous or within the time window of an associated TES strategy. During periods or seasons when cooling and heating loads are not balanced, it may be advantageous to reduce or eliminate economizing to provide additional cooling for the heat recovery chiller to operate during periods when grid emissions are low (or on-site clean energy is available). This is especially true when a TES allows for storage of heating energy recovered from the chiller. During periods with large diurnal swings, operating the heat recovery chiller with a higher cooling load might be necessary to produce sufficient hot-water storage to satisfy the next day's morning warm-up. Control of the airside economizer should be optimized based on GHG emissions and operational costs.

### Heating Hot-Water Supply Temperature Reset

Heating hot-water supply temperature reset strategies are crucial for AWHP performance. Reducing the heating hot-water supply temperature to reduce the lift the heat pump must meet improves heat pump performance.

### Supply Air Temperature Reset

Supply air temperature reset strategies provide another opportunity to improve the performance of HVAC systems, both electrified and not.

In multiple-zone VAV reheat systems, resetting the cooling supply air temperature reduces cooling plant energy and reheat heating load. Supply air temperature reset also works in concert with hot-water supply temperature reset, where the hot-water supply temperature is more likely to be reset if the reheat loads are lower. More moderate air and water reset temperatures result in more efficient equipment operation when following Guideline 36 sequences. There is a trade-off between supply air/water temperature and fan/pump energy, which is best optimized using Guideline 36 (2021a).

&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

&lt;img&gt;Advanced Building Automation Systems: Best Practices Guide, Version 1.0&lt;/img&gt;

This guide is intended to serve as a resource for best practices in the implementation and operation of building automation systems (BAS) (Taylor Engineers 2022). The document highlights key elements of ASHRAE Guideline 36 (ASHRAE 2021a) and addresses other key BAS topics, such as some of the knowledge barriers to achieving high-performance BAS.

&lt;page_number&gt;113&lt;/page_number&gt;

---


## Page 26

Chapter 6 Decarbonization Strategies and Technologies: HVAC Systems

## Grid-Interactive Response

Finally, grid-interactive controls paired with the BAS can dispatch equipment and adjust temperatures to optimize the GHG emissions for a building attributed to source energy. Custom equipment dispatch plans can be created to detail when lower-carbon energy sources can be utilized before the use of higher-carbon energy sources. These concepts are covered in detail in *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide* (ASHRAE 2023h). This guide reviews pricing signals, carbon signals, and emission factors as well as policy mechanisms that drive the design and operation of such smart building systems.

## 6.3 Data Analytics and Monitoring Based/Continuous Commissioning (MBCx)

Maintaining the performance of installed retrofits is a critical aspect of achieving GHG emissions reductions for organizational targets. Maintaining performance can be especially important when faced with potential financial penalties from building performance standards for not meeting required emissions targets. Data analytics and monitoring-based commissioning (MBCx), which can be part of a measure and verification (M&V) plan (highlighted in Section 3.7 in Chapter 3), are powerful tools and approaches for sustaining decarbonization retrofit performance.

### Data Analytics

Building energy and operations data provide an invaluable source for identifying operational improvements and energy savings potential in buildings. In order to be impactful, data must be stored, structured, and analyzed in ways that provide insights and lead to actions for improvement. An example of this is seen in Case Study 2, 345 Hudson, New York. A key part of the strategy from the beginning of the project has been “connect everything.” The team employed a comprehensive data strategy by connecting all current equipment on a common platform for data collection, monitoring and verifying at every step of the project. This is a first step in a data-driven approach like MBCx to drive sustained performance.

### MBCx

&lt;watermark&gt;Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only. All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.&lt;/watermark&gt;

<table>
  <tr>
    <td>
      &lt;img&gt;Lawrence Berkeley National Laboratory: Monitoring-Based Commissioning Plan Template&lt;/img&gt;
      <p>Monitoring-Based Commissioning (MBCx) Plan Template</p>
      &lt;img&gt;BERKELEY LAB logo&lt;/img&gt;
      <p>Hannah Kramer<br>Eket Crow<br>Jessica Granderson<br>Building Technology and Urban Systems Division<br>Lawrence Berkeley National Laboratory<br>Prepared for Amy Iron<br>DOE Building Technologies Office<br>June 2017</p>
    </td>
    <td>
      The MBCx plan template outlines the MBCx process for maintaining and continuously improving building and system performance. The MBCx plan drives a thorough and methodical MBCx process so stakeholders clearly understand their roles and responsibilities for sustaining performance (Kramer and Granderson 2017).
    </td>
  </tr>
</table>

MBCx is a process that maintains and continuously improves building performance over time. An ongoing commissioning process is put in place with focus on monitoring and analyzing large amounts of HVAC, interval meter, and utility data on a continuous basis to achieve such improvement. For a decarbonization project, marginal emissions should be analyzed together with the other data to determine the GHG emissions performance of the building. Energy management information system (EMIS) tools are used in the MBCx process to organize, present, visualize, and automatically analyze the data. These analyses enable building owners to quickly identify operating anomalies and performance deficiencies and then make corrections to operate their buildings more efficiently.

&lt;page_number&gt;114&lt;/page_number&gt;