# Ashrae Decarbonisation Guide

# Introduction

## 1.1 Background

In response to the rising awareness of decarbonization’s vital role in confronting climate change, the ASHRAE Position Document on Building Decarbonization was published stating ASHRAE’s commitment to pursuing efforts related to building decarbonization. Applied to existing buildings, decarbonization is the reduction of carbon emissions through converting existing equipment and systems powered by fossil fuel combustion processes to highly efficient equipment and systems that use low-carbon or carbon-free fuels. It is the intent of this building decarbonization retrofit guide for existing commercial and multifamily buildings to serve as an educational resource on the processes of planning and implementing decarbonization efforts and to provide high-level technical guidance on available decarbonization technologies and strategies.

**[Figure: ASHRAE Position Document on Building Decarbonization]**

Type: diagram

Description: The figure presents a document titled "ASHRAE Position Document on Building Decarbonization," which outlines the organization's stance on reducing carbon emissions in buildings. The document emphasizes the importance of decarbonization and provides strategies for achieving it.

Key Elements:

* Title: "ASHRAE Position Document on Building Decarbonization"
* Logo: ASHRAE logo in the top-left corner
* Text: The document contains several paragraphs of text that discuss the need for decarbonization, the challenges associated with it, and the strategies for achieving it.
* Bullet points: The document includes bullet points that summarize the key points discussed in the text.

This figure is a descriptive diagram that provides an overview of ASHRAE's position on building decarbonization. It highlights the importance of reducing carbon emissions in buildings and provides strategies for achieving this goal.

### 1.1.1 Why Decarbonization?

In 2020, existing buildings were responsible for nearly 40% of energy-related greenhouse gas (GHG) emissions, quantified as carbon dioxide equivalent (CO2-eq), as shown in Figure 1.1. In ASHRAE Position Document on Building Decarbonization, ASHRAE established that the global built environment must halve its 2015 GHG emissions levels by 2030. It lists three main pillars of this plan:

- all new buildings are net-zero GHG emissions in operation,
- widespread energy-efficiency retrofits of existing assets are well underway, and
- embodied carbon of new construction is reduced by at least 40% (ASHRAE 2022h).

# Chapter 1: Introduction

With the global building stock expected to double by 2060, strategic efforts must be made within the scope of these pillars to move from energy efficiency to decarbonization (ASHRAE 2022h). Though energy efficiency and decarbonization are related, once carbon emissions levels become the metric, the approach to high-performance building design changes in unexpected ways—namely, it becomes imperative to transition away from fossil-fuelburning appliances in concert with a greening grid. Efficiency is still important, as discussed further in Chapter 3, because peak load and other grid impacts become important as buildings transition to decarbonized systems along with the increasing adoption of electric vehicles (EVs).

**[Figure: Energy-related CO2 emissions in 2020]**

Type: chart

Description: This chart compares the energy-related CO2 emissions in 2020 across different sectors. The key insight is that the residential sector accounts for the largest share of emissions, followed by the industrial sector.

Data Representation:

- Residential (Indirect): 30%
- Residential (Direct): 16%
- Non-Residential (Indirect): 19%
- Non-Residential (Direct): 8%
- Building Construction (Embodied): 27%

Metric: Energy-related CO2 emissions

Chart Type: Pie chart

Units: Percentage

Chart Generation Hint:

- X-axis: Not applicable
- Y-axis: Not applicable

Structured Data (Machine Readable):

{ "chart_type": "pie", "metric": "energy-related CO2 emissions", "units": "percentage", "data": { "Residential (Indirect)": 30, "Residential (Direct)": 16, "Non-Residential (Indirect)": 19, "Non-Residential (Direct)": 8, "Building Construction (Embodied)": 27 } }

### 1.1.2 What Does Decarbonizing Existing Buildings Mean?

Decarbonizing an existing building is the process of reducing its carbon emissions through the building’s life cycle. Generally, building construction, energy use, methane leakage, and refrigerants are the primary sources of GHG emissions (ASHRAE 2022h). This guide offers mitigation approaches such as building electrification, energy efficiency and demand management, embodied carbon considerations, and more for the various sources of building carbon emissions. Chapter 2 describes what can be found in each chapter and how to use this guide.

ASHRAE Public Policy Information Brief on Building Electrification

Building electrification is often viewed as an essential strategy for building decarbonization, but electrification, in and of itself, does not necessarily guarantee decarbonization. Existing buildings’ ability to electrify cost effectively will accelerate with technological improvements and local and national policy incentives. ASHRAE supports the global need to reduce emissions from buildings, including through beneficial electrification. This public policy information brief (PPIB) outlines the issues and considerations for policy makers regarding building electrification (ASHRAE 2023d).

BUILDING ELECTRIFICATION

THE ISSUE Building electrification is often viewed as an essential strategy for building decarbonization, but electrification, in and of itself, does not necessarily guarantee decarbonization. Building electrification refers to transitioning all or portions of building systems to electricity instead of on-site fossil fuel-based, non-electric energy. Space and water heating, some chilled water generation, snow melt, cooking, laundry, and emergency power backup commonly use on-site fossil fuel-based energy.

Electrification contributes to decarbonization when: (1) the electricity comes from low- or zerocarbon energy sources such as solar, wind, tidal/wave, hydro, and nuclear; or (2) when the efficiency of the new electric equipment results in overall GHG emissions reductions compared to on-site combustion. Therefore, action is needed by both the buildings and the electric grid sectors. Utilities must achieve their grid decarbonization goals by transitioning to low- or zerocarbon generation. Some regional grids have already decarbonized significantly, putting building electrification on a “fast track” toward total building decarbonization.

The growth of building (and transportation) electrification could require a significant increase in electrical grid capacity, emphasizing the need for energy efficiency, energy storage, grid interactive building design, and alignment of consumption with carbon-free generation (i.e., demand flexibility) to minimize the increase in peak demand. Building electrification can present embodied carbon, capital and operating cost, and retrofit challenges; it also provides an opportunity to improve air quality, especially in densely populated areas, by reducing particulate pollution and ground-level ozone from fossil fuel combustion. Many innovative energy efficient buildings with all-electric systems are already being built and occupied. Existing buildings’ ability to electrify cost-effectively will accelerate with technological improvements and local and national policy incentives.

ASHRAE’s ROLE ASHRAE stands at the forefront in supplying standards, guidance, and education for the design, manufacturing, installation, and operation of building systems. These resources can also provide governments with a technical foundation for beneficial building electrification policies. ASHRAE’s relevant consensus-based standards include new proposed standards and those being updated to specifically reflect decarbonization:

 Standard 90.1, Energy Standard for Buildings Except Low-Rise Residential Buildings  Standard 90.2, Energy-Efficient Design of Low-Rise Residential Buildings  Standard 100, Energy Efficiency in Existing Buildings (Note: This Standard is being updated as the Energy and Emissions Building Performance Standard)  Standard 105, Standard Methods for Determining, Expressing and Comparing Building Energy Performance and Greenhouse Gas Emissions  Standard 211, Standard for Commercial Building Energy Audits

ASHRAE Government Affairs Office 1255 23rd Street NW, Suite 825, Washington, DC 20037

Tel: 202.833.1830 | GovAffairs@ashrae.org

&UHDWHG)HEUXDU\202

#### 1.1.2.1 Types of Carbon in Existing Buildings

There are two types of carbon in existing buildings: operational carbon and embodied carbon. Embodied carbon comes from material extraction, manufacturing processes, transport, refrigerant leakage, and waste processing, while operational carbon is generated as the building uses energy and water during its operations.

**[Figure: Building whole-life carbon stages]**

Type: diagram

Description: This diagram illustrates the various stages of a building's life cycle, from raw material supply to end-of-life disposal or recycling. It categorizes these stages into three main groups: embodied, operational, and circular economy.

Key Elements:

- **Embodied**: This category includes the product stage (A1-A3), construction stage (A4-A5), use stage (B1-B7), and end-of-life stage (C1-C4). Each stage is further divided into sub-stages that detail the processes involved, such as raw material supply, manufacturing, transport to site, construction and installation process, maintenance, repair, refurbishment, deconstruction/demolition, transport to waste processing/disposal, waste processing, and disposal of waste.

- **Operational**: This section focuses on the operational energy use (B6) and operational water use (B7) during the building's operational phase.

- **Circular Economy**: This part highlights the benefits and loads associated with the building's life cycle, emphasizing reuse, recovery, recycling, and potential.

The diagram provides a comprehensive overview of the environmental impacts and considerations throughout a building's entire life cycle, from initial construction to eventual disposal or recycling.

1.1.2.1.1 Embodied Carbon

Significant amounts of a building’s emissions occur as embodied carbon during the construction phase, especially for new construction because foundation materials such as steel and concrete have high embodied carbon. For existing buildings, embodied carbon must be accounted for when considering the “in-use” stage of embodied carbon—including refrigerant leakage, equipment, or building systems replacements (such as windows)—because the deconstruction, waste processing, and materials replacement still occur during renovation. Because this guide targets decarbonization of existing buildings, the strategies presented for embodied carbon reduction will focus on use stages B1–B5, including refrigerant leakage, retrofits, and replacements. Tools for calculating a project’s embodied carbon and assessing low-emissions materials are outlined in Section 3.3.2 in Chapter 3.

1.1.2.1.2 Operational Carbon

Operational carbon reductions are accomplished through upgrades to the building envelope, lighting, and building systems and through electrification of HVAC, water heating, and appliances. These types of upgrades reduce fossil fuel consumption during building operations, thereby reducing emissions. This emissions reduction can be monitored through regular benchmarking for energy use and energy audits to compare the building’s operational carbon over time. Chapter 3 lays out the steps to decarbonizing through renovation and outlines procedures to assess and monitor carbon consumption related to building operations.

### 1.1.3 Building Decarbonization Strategies and Benefits

There are many ways to decarbonize buildings, from passive envelope retrofits to implementing demand response controls. These different decarbonization approaches fit into six strategies that contribute to emissions reduction in various ways. The six strategies are shown in Figure 1.3. Strategies that are appropriate for a given existing building depend on that building’s specific char-

# Chapter 1: Introduction

**[Figure: Renewable Energy and Energy Efficiency]**

Type: diagram

Description: The diagram illustrates the importance of renewable energy sources and energy efficiency in reducing greenhouse gas emissions. It highlights the benefits of transitioning to low-carbon technologies, such as solar and wind power, and improving energy efficiency through measures like insulation and smart grids.

Key Elements:

*   **Renewable Energy**: The diagram shows how renewable energy sources, such as solar and wind power, can reduce greenhouse gas emissions by replacing fossil fuels.
*   **Energy Efficiency**: The diagram highlights the importance of energy efficiency in reducing energy consumption and greenhouse gas emissions. It shows how measures like insulation, smart grids, and efficient appliances can help achieve this goal.
*   **Low-Carbon Technologies**: The diagram emphasizes the need to transition to low-carbon technologies, such as electric vehicles and heat pumps, to reduce greenhouse gas emissions.
*   **Grid Interactivity**: The diagram shows how grid interactivity can help optimize energy distribution and reduce energy waste.
*   **Embodied Carbon**: The diagram highlights the importance of considering embodied carbon in building design and construction to reduce greenhouse gas emissions.
*   **Electrification**: The diagram shows how electrification can help reduce greenhouse gas emissions by replacing fossil fuels with electricity generated from renewable sources.
*   **Low GWP Fuels/Refrigerants**: The diagram emphasizes the need to transition to low global warming potential (GWP) fuels and refrigerants to reduce greenhouse gas emissions.
*   **Renewables & Storage**: The diagram highlights the importance of integrating renewables with energy storage to ensure a stable and reliable energy supply.
*   **Transitioning to Fuel Choices**: The diagram shows how transitioning to fuel choices like solar, wind, water, geothermal, bioenergy, and nuclear can help reduce greenhouse gas emissions.

This diagram provides a comprehensive overview of the importance of renewable energy and energy efficiency in reducing greenhouse gas emissions. It highlights the need to transition to low-carbon technologies, improve energy efficiency, and integrate renewables with energy storage to achieve a sustainable energy future.

acteristics. Chapter 3 offers a pathway to identify energy-efficiency measures (EEMs) and emission-reduction measures (ERMs) that employ the strategies summarized here. Four primary benefits of implementing decarbonization in existing buildings are reduced operating costs, mitigation of climate change impacts, improved occupant health and well-being, and economic benefits for communities.

- Reduced Operating Costs. Building operating costs may decrease due to more efficient equipment replacing older equipment, rightsizing building systems, on-site renewable generation, and other conservation measures. Depending on pricing structure, utility costs may also be reduced by limiting consumption during peak hours through peak load-reduction strategies such as passive design, controls, energy storage, and demand response.
- Mitigation of Climate Change Impacts. ASHRAE recognizes the need to reduce GHG emissions from existing buildings to mitigate the impacts of climate change including climate-caused disasters and displacements. Extreme heat for prolonged periods, intensifying storms, and unhealthy air quality are some of the impacts we are experiencing; these have outsized consequences for front-line community members.
- Improved Occupant Health and Well-Being. Well-designed decarbonized building systems promote increased indoor air quality (IAQ) through weatherization, proper ventilation, and the elimination of nitrogen dioxide, carbon monoxide, and other chemical emissions generated on-site. Existing building upgrades are also an opportunity to increase occupant comfort through HVAC control strategies, daylighting and glare mitigation, etc.
- Community Economic Benefits. Significant investments are being made to grow a workforce skilled in building decarbonization. Design consultants, contractors, building officials, and facility managers are just a few of the roles that will require new skills and increased numbers to meet the demands of emerging decarbonization policy. The need for an upskilled and increased workforce may result in a greater number of higher-quality jobs. Climate-related disasters and mitigation are also a significant cost to communities. Disaster-related recovery costs often result in the displacement of community members.

## 1.2 Existing Building Decarbonization in Building Codes and Ordinances

Building energy codes have focused primarily on reducing energy consumption for new construction buildings and major renovations and on addressing alterations when equipment or building components are replaced by the building owner. However, a growing number of jurisdictions, such as Denver, New York City, Vancouver, and the State of Washington, have realized that existing building decarbonization must be part of the strategy to meet their emissions reduction goals. As a result, ordinances have become increasingly popular requiring existing building owners to report their consumption through building benchmarking and, in some instances, reduce it through building performance standards (BPS). ASHRAE has created a companion guide on building performance standards to address the policy aspect of achieving existing building decarbonization.

Building Performance Standards: A Technical Resource Guide

This guide is intended to provide a technical basis and resources to policy makers, building owners, facility managers, design professionals, and ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE 2023g). The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the Whole-Life Carbon Guide for Building Systems.

Building Performance Standards A Technical Resource Guide

ASHRAE U.S. Department of Energy

# How to Use This Guide

## 2.1 Purpose and Organization

This guide is organized to take the reader on a path through a decarbonization project, including goal setting, planning, identifying strategies, implementation, metric tracking, financing, and specific considerations for existing buildings. Each chapter contains actionable steps and resources. Case studies of real projects are referenced throughout the guide to illustrate suggested procedures, systems, and technology with real success stories and lessons learned. The guide intends to encompass the best practices for developing and conducting decarbonization retrofits for commercial and multifamily buildings.

### Table: Data Table

|  | Chapter 3 lays out the path for decarbonizing an existin g building. It covers the planning process, including goal settin g and stakeholder engagement, how to conduct a decarboniza- tion assessment, determining appropriate decarbonization measures, drafting an implementation plan, implementing th e plan, and tracking metrics. |
|---|---|
|   FB IE Sc 4 LeN o noN a UA es wv YE Nt riN Rn es gF rg yCI N i_ T c cI N gA SS o Ln soL  ts W Jt er Y ru W aTc tt ܪ ioi Yo nn Y aN R NSL  IRM E C“ PfreugPG ro qta em uEU us prN iaL p eb rer lDA a sy i mnni uTI n gN ” seI g pO tnfG aowo tN is rl n i itS c ahi be is lity  T E ) OgC rW piN d[ tH i-N mS iN nL itI z eC J irnS cA gJ oL W snL mnB ^ eE aJ crN K ttܪ i vE bH iuF tNJ yiI lS T d H iS n^ g  EB NE Adn SsueeN ucV stc phEI - taz piR aeF re oO ivbI nr riT oo tnN nS ng bgM i iozc aaE to tyetlrN si npo gT aon onr A aaa tlL n t ed n o p s l ai g li s  Iamndp rsoavfientgy health | Chapter 4 addresses constraints such as structural capacit y and available space, infrastructure conditions, renovating an occupied building, financing, local building codes and ordi- nances, and buildings with district systems. |

# Chapter 2: How to Use This Guide

# Chapter 5: covers electrical systems and heating and cooling load reductions. It offers strategies for reducing electrical loads, including those from lighting systems and appliances. It also provides strategies for reducing heating and cooling loads through building envelope adjustments, HVAC system existing building commissioning (i.e., retro- or recommissioning), and HVAC energy recovery.

Chapter 6 includes guidance on HVAC system retrofits. Common HVAC system types for small, medium, and large commercial buildings and multifamily/hotel buildings are presented along with options for decarbonization renovations, including cold-climate considerations. The chapter presents BAS strategies for HVAC that are unique for decarbonization projects along with monitoring-based commissioning.

# Chapter 7: reviews opportunities for using distributed genera- tion and energy storage to meet decarbonization goals. Appli- cations of photovoltaics (PV) are the focus for renewable generation, with a discussion of wind, biomass, fuel cells, and municipal gas. It also offers guidance on battery storage, EV charging, microgrids, and thermal energy storage.

# Chapter 8: explores opportunities for domestic hot-water sys- tems. Retrofit considerations for central vs. distributed hot- water distribution systems and recirculation systems are dis- cussed. Decarbonization options for hot-water storage and heat recovery are presented along with efficient and renewable appliance technologies such as heat pumps and solar thermal.

### 2.1.1 Building Types Addressed Within This Guide

This guide addresses commercial and multifamily building types. Commercial buildings come in a range of sizes and variety of uses. For the purposes of this guide, commercial buildings are categorized into three sizes: small, medium, and large. The three categories group buildings that typically have similar considerations and system types. Multifamily buildings are treated as distinct from commercial buildings.

### Table: Data Table

|  |  |  |
|---|---|---|
| Small Commercial < 10,000 ft2 (< 929 m2) | Medium Commercial > 10,000 ft2 and ≤ 50,000 ft2  (> 929 m2 and < 4645m2) | Large Commercial > 50,000 ft2 (> 4645 m2) |

### Table: Data Table

|  |  |
|---|---|
| Multifamily | Hotel/Lodging |

A list of acronyms is included for the reader’s convenience and quick access. A glossary of terms is included in the back for reference.

## 2.2 Case Studies

The appendix includes a variety of case studies to demonstrate decarbonization retrofits. These case studies represent different building types, systems, and approaches to help illustrate the principles presented within this guide.

### Table 2.1    Case Study Specifications

| Case Study Number and Name | Building Type and Location | Highlights | Sections |
|---|---|---|---|
| University of California, Santa Cruz— Phasing Approach | Santa Cruz, CA | • Phasing approach to decarbonization of portfolio of buildings • Address immediate needs with high-efficiency boilers or local heat pumps • Modular, centralized “decarbonization stations” of ASHPs, TES, and electrical infrastructure piped to nearby buildings | 3.2.1 3.2.2 3.4.3 |
| 345 Hudson, New York | New York City, NY | • Comprehensive data strategy by connecting all the current equipment on a common platform • Floor-by-floor replacement of packaged termina l units by WSHP and DOAS phased for tenant turn- over • WSHP loop with minimum 85% heat recovery • ASHP connected to condenser water loop as part of a masterplan to phase out boiler • TES water storage tank and connection to adjacent 555 Greenwich for thermal energy transfer given the varying orientation/occupancy of each building • Exploring WSHP for DHW production | 3.2.3 3.4.8 3.5.1 6.1.3.4 6.1.3.5 6.3 7.5.1 |
| San Diego State University, California | San Diego, CA | • Cogeneration plant evaluated for transition to elec- trification • Evaluated three options for central plant retrofit: two full electric, one hybrid • Full electric options required upgrading electrical service • Hybrid plant selected to achieve partial electrifica- tion within existing electric capacity | 3.3.1.4 6.1.3 |

# Chapter 2: How to Use This Guide

### Table 2.1    Case Study Specifications (Continued)

| University of California, Santa Cruz— Cogeneration Plant | Santa Cruz, CA | • Cogeneration plant evaluated for transition to elec- trification • Reviewed multiple scenarios to supply campus electric needs, reduce campus GHG emissions and realize financial investment in cogeneration plant | 3.4.3.2 |
|---|---|---|---|
| The Heritage | New York City, NY | • Reduced heating and cooling loads with EIFS at two buildings. Insulated, prefabricated metal panels with energy-efficient windows at building • Prefabricated panels included electrical infrastruc- ture and punchouts for PTHP upgrades, including capacity for future building electrification • Installation of PTHPs at one building with central ventilation upgrades and centralized controls • Common area dryer electrification at one building • VRF installation in common areas of two buildings • DHW electrification using centralized heat pump water heaters at one building • Submetering apartment electrical use at all three buildings for accurate tenant billing • Tenant engagement and education plan to under- stand purpose and operation of upgrades | 3.5.2 3.7 5.2.1.1 6.1.1.1 8.3.2 |
| Bloedel Conservatory | Vancouver, British Columbia, Canada | • LED lighting retrofit and roof replacement reduce cooling load • Convert CHW loop to low-temp HHW and CHW switchover loop • Replace chiller/boiler plant with two-pipe AWHP sized for 90% of heating load • Active demand reduction to operate AWHP within existing electrical capacity • AWHP sized for increased cooling load to account for future climate change | 4.2 6.1.3.2 |
| StopWaste | Oakland, CA | • Load assessment for increased RTU size and weight • Replaced R-22 VAV RTUs with R-401a VAV Pack- aged heat pump RTUs | 4.3 6.1.1.3 |
| Montreal City Hall | Montreal, Quebec, Canada | • Historic building and site drove many design deci- sions • Goal of no combustion on-site • Cold climate using purchased steam • Radiant heated ceilings with FCUs • DOAS minimized ductwork • ASHPs located indoors improves winter perfor- mance | 4.6 4.7 6.1.3.4 6.1.4 |
| 47 Seventy Apartments | Taylorsville, UT | • Naturally occurring affordable housing retrofit • LED lighting retrofit reduced electric demand • Replaced R22 central air split AC and gas furnaces with split ASHPs with gas furnaces for backup heating • Smart thermostats | 4.9 6.1.1.2 |
| McMullen County Courthouse | Tilden, TX | • LED lighting and window retrofits reduce cooling load, allowing for downsizing of existing heat pumps • Recommended insulation upgrades will further reduce cooling loads • Heat recovery and DOAS provide efficient retrofit for reduced load • Parking roof PV will provide clean on-site energy for VRF+DOAS | 5.1.1.2 5.2.1.3 |
| Ken Soble Tower | Hamilton, Ontario, Canada | • Triple-pane window replacements and envelope upgrades with mineral wool EIFS and liquid applied air barrier reduced heating and cooling loads • Replaced central boiler hydronic baseboards with VRF system with VAV boxes to provide cooling and heating • DOAS with ERVs for ventilation • Condensing boiler for DHW due to electric capac- ity limitations | 5.2.1.3 6.1.3 |
| East Palo Alto Government Center | East Palo Alto, CA | • LED lighting retrofit with occupancy controls reduced electric demand • Converted pneumatic to DDC with ASHRAE Guideline 36 sequences for HVAC efficiency improvement • VAV terminal units replaced with 2-row oversized coils and rezoned for lower HHW temp • Chiller/boiler plant replaced with rooftop AWHPs (1 with heat recovery) | 5.2.3.5 6.1.3.2 |
| Vera Cruz Village | Richgrove, CA | • Window replacement, weatherization, and prefabri- cated insulated roof panels for heating and cooling load reductions • Attic air sealing and insulation or conversion to non-ventilated attics (two buildings) • Replaced gas-fired packaged RTUs with ducted heat pumps with ERVs • PTHP (one building) and ducted split heat pump (one building) • Distributed HPWHs (three Sanden with 80 gal tanks, the rest hybrid HPWHs) • Carport PV with virtual net metering to share between owner and tenants | 6.1.1.3 7.1.1 8.3.1 |
| Skokie County Courthouse | Cook County, IL | • LED lighting retrofit with controls reduced electric demand • Window replacements and weatherization reduced heating/cooling loads • Converted pneumatic to DDC with demand-con- trolled ventilation and AHU scheduling for HVAC efficiency improvement • Replaced chiller/boiler plant with 200-ton GSHP with backup condensing boilers • GSHP well field sized for majority of cooling load and all but 484 heating hours per year for project economics | 6.1.3 |

# Chapter 2: How to Use This Guide

### Table 2.1    Case Study Specifications (Continued)

| Stella B. Werner Council Office Building | Montgomery County, MD | • LED lighting retrofit reduced electric demand • Window replacements reduced heating/cooling loads • Mixed HVAC equipment types due to multiple ren- ovations • Replaced HVAC systems (chillers/boilers, RTUs, FCUs, WSHPs) with 300-ton VRF with heat recov- ery and DOAS • VRF refrigerant lines easier to implement with lim- ited ceiling height | 6.1.3 |
|---|---|---|---|
| Virginia Beach City Public Schools | City of Virginia Beach | • Phased project across multiple schools • Weatherization measures • For each school, installed central GSHP serving WSHP loop • Replaced packaged RTUs with GSHP RTUs | 6.1.3.5 |
| STAR Transit | Terrell, TX | • Bus fleet conversion to electric buses • Planned installation of PV • Evaluation demonstrating importance of BESS to align PV production with overnight bus fleet charging | 7.3 |
| North Oak Development | Oakfield, Ontario, Canada | • District ambient loop for new development • Ground source loop provides space heating/cooling for buildings • Modular design allows future buildings to be con- nected • DHW loads served by separate boiler | 7.5.4 |
| Kitsilano Pool | Vancouver, British Columbia, Canada | • 40% DHW load reduction from low-flow fixtures • After load reduction, central DHW system retrofit with CO ASHP and two 250-gallon storage tanks 2 | 8.2.1 |

# Path for Existing Building Decarbonization

## 3.1 Navigating Building Decarbonization

# Chapter 3: describes the key steps in creating and implementing a decarbonization plan and monitoring, tracking, and reporting performance toward the plan. Key steps include:

- Section 3.2, Decarbonization Planning Establish a framework for decarbonization, which involves obtaining leadership buy-in, setting goals and baselines, establishing timeline and scope, and engaging with stakeholders.

- Section 3.3, Perform Decarbonization Assessment Assessing the building will identify opportunities and constraints that must be considered specific to the existing building.

- Section 3.4, Prioritize/Determine Decarbonization Measures Prioritizing and determining decarbonization measures is typically done as a part of the decarbonization assessment. Several aspects must be considered when determining the right package of measures to meet decarbonization goals. The assessment results will inform measure selection.

- Section 3.5, Develop a Building Decarbonization Plan Once the measures have been identified, an actionable plan should be detailed to create a playbook for the specific building, including considerations such as limiting disruptions to occupants, etc.

- Section 3.6, Implement the Building Decarbonization Plan Implementing the decarbonization plan moves the building down the path toward meeting its decarbonization goals.

- Section 3.7, Track and Report Performance Performance metrics must be tracked to demonstrate progress toward goals and eventual goal achievement, and to update the decarbonization plan as needed.

## 3.2 Decarbonization Planning

The first step to decarbonizing a building is to set the framework for decarbonization. Depending on the magnitude of desired emissions reduction, this can be a multiyear process. This plan-

# Chapter 3: Path for Existing Building Decarbonization

**[Figure: Steps to achieving existing building decarbonization]**

Type: diagram

Description: This diagram illustrates the steps involved in achieving decarbonization for existing buildings. It outlines a comprehensive process from establishing a framework to implementing a decarbonization plan and tracking performance.

Key Elements:

- Establish Framework -> Set goals and baseline, define timeline, define scope, engage stakeholders
- Perform Assessment -> Decarbonization focus, evaluation tools
- Prioritize Measures -> Evaluate/reduce loads, maximize efficiency, electrify, optimize controls, consider generation and storage, calculate carbon impact, package measures, determine financing
- Draft Decarbonization Plan -> Summarize measures and triggers, project emissions, determine infrastructure impacts
- Implement Decarbonization Plan -> Minimize operational disruptions, monitor systems, communicate with occupants, plan site logistics
- Track and Report Performance -> Measure installed performance, measure ongoing performance, perform O&M procedures

ning process begins even before a building is assessed or decarbonization measures are identified. The steps involved in the planning process include:

- Set decarbonization goals
- Define timeline
- Define decarbonization scope and level of decarbonization assessment
- Identify and inform stakeholders

Decarbonization Retrofit Key Takeaways

- All GHG Emissions Matter. When developing a decarbonization retrofit project, the goal is to reduce wholelife carbon emissions. This means looking at operational carbon and embodied carbon, including from refrigerants.
- Partial Decarbonization Strategies Work. Not all projects can achieve complete decarbonization, or at least not all at once. Phased approaches with partial decarbonization that account for capital plans and equipment life still provide GHG emissions reductions. A 75% reduction is better than no reduction at all.
- A Shift in Mindset from Energy-Efficiency Projects. Many measures that traditionally had long paybacks for energy-efficiency projects should be evaluated under a new paradigm. When the costs of carbon and potential penalties from building performance standards are factored in, building envelope and heat recovery measures are often economical for decarbonization retrofits.
- Start Collecting Data Now. Building- and system-level data are critical for assessing the peak loads, which is an integral part of a decarbonization retrofit. If you are not collecting data, start collecting and storing it to provide a more accurate representation of the building load profile.
- Determine the Actual Peak Loads. Sizing equipment to match the actual peak heating and cooling loads is a critical part of decarbonization retrofits. Equipment is often oversized for the actual building load, and sizing new equipment, particularly heat pumps, to match the load can further reduce first costs and operating costs as well as the retrofit’s GHG emissions and embodied carbon.
- Perform a Building Stress Test. When replacing fossil fuel boilers with heat pumps, it is important to understand the heating hot-water temperatures necessary to meet the heating loads. Many heat pumps operate at lower temperatures than fossil-fuel-fired boilers, which may require upgrades, such as larger heating coils, to satisfy the loads.
- Alignment with the Capital Plan. Decarbonization retrofit projects often require phasing and should be aligned with facility capital plans. Assessments should highlight the measures that match up to the capital plan, flag items that are in the plan but on a different timeline and call out items that are not part of the capital plan. This also includes clearly identifying any required studies, such as electrical capacity or structural assessments, needed for assessing measures.
- Energy Storage. Electric and thermal energy storage can be key strategies to minimizing GHG emissions while meeting building thermal loads. Storage allows you to leverage clean energy production for use at times when the grid is “dirtier” and to capture excess generation from on-site clean energy production.

# Chapter 3: Path for Existing Building Decarbonization

### 3.2.1 Set Decarbonization Goals

The critical first step of a decarbonization plan is to establish goals with buy-in from building ownership and stakeholders. Goals may be based on regulatory requirements, corporate goals, tenant requests, or other driving factors. Building performance standards are one such goal-setting mechanism employed by some governments. See Building Performance Standards: A Technical Resource Guide for detailed discussion on these ordinances and how they may affect existing building decarbonization goals. Goals may be chosen by a specific building or portfolio based on ownership or stakeholder interests, such as net zero by 2050, and may also include interim goals, such as 30% emissions reduction by 2030 compared to performance in 2015. Setting decarbonization goals may coincide with a GHG inventory or GHG baseline determination to set specific performance targets or as part of a larger portfolio prioritization effort.

Building Performance Standards: A Technical Resource Guide

This guide is intended to provide a technical basis and resources to policy makers, building owners, facility managers, design professionals, and ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE 2023g). The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the Whole-Life Carbon Guide for Building Systems.

Building Performance Standards A Technical Resource Guide

ASHRAE U.S. Department of Energy

CASE STUDY: University of California, Santa Cruz— Phasing Approach

In pursuit of UC Santa Cruz’s and the broader UC system’s goals, UCSC Chancellor Cindy Larive created a diverse Decarbonization and Electrification Task Force and charged them with researching the feasibility of reducing UCSC’s Scope 1 and 2 carbon emissions, ideally to zero, by 2030 or as soon as possible. See the UCSC Phasing Approach case study in the appendix for details on the decarbonization actions taken by UC Santa Cruz.

### 3.2.2 Define Timeline

The planning process should include establishing a timeline for implementing measures in meeting the building’s decarbonization targets. The timeline may be up to the building owner, or it may be dictated by an incentive program or local ordinance. Even if timelines-to-meet targets are set, there is still flexibility when deciding which decarbonization measures to implement and when. An important aspect of defining a timeline includes establishing a capital improvements budget. Minor decarbonization upgrades might be funded directly from the building’s operation and maintenance budget, but buildings that need significant improvements—or whole-building portfolios or campuses—may require more extensive planning and budgeting. As a result, a multiyear process may be required to determine the decarbonization strategy, outline required investment through contractor bids, and acquire the necessary funds. For facilities that have aging systems approaching the end of their effective useful life (EUL) or requiring persistent maintenance, planning for more efficient and electric replacement options is valuable when establishing a decarbonization timeline. In current practice, equipment is often replaced upon failure and requires immediate replacement. Not having adequate electrical and/or structural infrastructure, or a plan to address such failures, can result in extra downtime that makes certain decarbonization measures less attractive or unfeasible. Sections 4.2 and 4.3 in Chapter 4 include more discussion of electrical and structural infrastructure upgrade considerations that should be part of the decarbonization timeline.

CASE STUDY: University of California, Santa Cruz— Phasing Approach

The University of California Santa Cruz decided on a phased approach to decarbonization for their campus. The plan implemented interim solutions when existing gas boilers were due for replacement. When a building had insufficient electrical capacity to support immediate installation of an air-source heat pump system, a condensing boiler replacement was chosen to lower direct emissions in the interim until sufficient electrical capacity or district heating was available to fully decarbonize the heating system. See the UCSC Phasing Approach case study in the appendix for more detail.

Other timeline considerations include taking advantage of available financial incentives (e.g., utility, municipal, state, federal) and impact on building occupants. Many incentives have a sunset date, intending to motivate customers to implement projects sooner than later.

Timing capital improvement projects to minimize the impact on occupants is a standard practice of existing building upgrades and being prepared to replace lighting or appliances during tenant renovations, for example, can be included in the building’s decarbonization timeline. Any facility that has a decarbonization goal, even if the due date to meet a target is well in the future, will benefit from developing a timeline as part of the planning process. Performing an assessment, determining measures, implementing measures, and collecting data for reporting may take several years, and these later steps in the process will benefit from cataloging timeline considerations during planning.

### 3.2.3 Define Scope and Level of Decarbonization Assessment

Together with defining the project timeline, determining the project scope is an important exercise when starting your decarbonization project. Scope decisions are often driven by the established performance targets and by economic feasibility. Additional factors may also play a role, such as equity considerations, resilience planning, seismic upgrades and preparedness, public relations, or impacts to the timeline. For tenant-occupied buildings, decarbonization measures likely will involve tenant systems requiring updates to design and operation requirements and potentially lease agreements. More on considerations regarding tenant-occupied buildings is included in Section 4.10.

CASE STUDY: 345 Hudson, New York

The case study for 345 Hudson defined scope and goals early. These were:

- Net zero by 2030
- Fossil-fuel-free heating
- 30% to 40% reduction in energy use
- Compliance with NYC Local Law 97

Another key item was minimizing disruptions to tenants. These goals drove the evaluation and selection of measures and implementation of a modular project that allowed phasing to minimize disruption.

# Chapter 3: Path for Existing Building Decarbonization

**[Figure: Building Systems Involved in Building Decarbonization]**

Type: diagram

Description: This diagram illustrates the various building systems that play a crucial role in building decarbonization. It highlights the importance of efficient energy management and sustainable practices in reducing carbon emissions from buildings.

Key Elements:

*   **Community Wind Turbines**: These turbines generate electricity from wind energy, contributing to the building's renewable energy supply.
*   **Efficient Heat Pump HVAC**: This system provides heating, ventilation, and air conditioning while minimizing energy consumption and emissions.
*   **High-Performance Envelope**: The building's envelope is designed to minimize heat loss and gain, reducing the need for heating and cooling.
*   **Onsite Renewables & Storage**: The building incorporates on-site renewable energy sources, such as solar panels, and energy storage systems to optimize energy usage.
*   **Efficient Electric Appliances and Lighting**: The building is equipped with energy-efficient appliances and lighting to reduce energy consumption.
*   **Building Controls**: Advanced building controls optimize energy usage by monitoring and adjusting lighting, heating, and cooling systems.
*   **Efficient Electric Water Heater**: The water heater is designed to be energy-efficient, reducing energy consumption and emissions.

This diagram effectively communicates the importance of integrating various building systems to achieve decarbonization goals. By highlighting the key elements involved in building decarbonization, it provides a comprehensive understanding of the strategies required to reduce carbon emissions from buildings.

The project’s scope may become clearer once the decarbonization assessment has been conducted. An early scoping assessment may be helpful to establish focus for the more comprehensive decarbonization assessment where EEM/ERMs are identified. This scoping assessment will include basic GHG emissions and a financial evaluation and may be applied at a building level (for portfolios and campuses) and/or at a system level within individual buildings. Figure 3.2 illustrates building systems often involved in building decarbonization. Other systems, such as refrigeration, thermal energy storage (TES), and ventilation heat recovery, are not illustrated but should be considered when applicable.

Another step in defining the project scope is to determine what level of decarbonization assessment to conduct. Informative Appendix H, “Building Decarbonization Assessment,” in ANSI/ASHRAE/ACCA Standard 211-2018 (RA2023) describes Level 1 and Level 2 decarbonization assessments. Decarbonization goals for the building, existing conditions, and the available budget should be considered to determine the decarbonization assessment level needed.

When identifying measure options, the assessor will consider factors influencing owner priorities, such as:

- Capital costs to decarbonize the building

- Equipment nearing its EUL or that has persistent maintenance problems

- Utility availability and rate structures

- Cost and ease of maintenance for new equipment

- Passive or load-reduction strategies such as envelope improvements

Physical space, electrical capacity, or other limitations may drive decarbonized solutions in specific cases. Additional discussion of existing building limitations is included in Chapter 4. Scope may also be driven by the electric technologies being considered and how they can or cannot be applied based on the existing building’s constraints. Checking its electrical capacity during the assessment may influence the scope or timing of ERMs. Cost-effective efficiency measures can reduce the building’s electrical load and minimize the footprint of its necessary electrical infrastructure. For example, buildings whose lighting systems have not been upgraded recently could be converted to LED lighting or DC lighting as the first step toward decarbonizing because the whole-life carbon of LED lightbulbs is lower than incandescent. Then, prior to evaluating any all-electric heating options, measure the electrical use of the building to get the actual (new) load and compare it to the design electrical capacity. Having this information can help inform the retrofit scope and all associated costs including updates to other building systems and the electrical infrastructure to achieve a decarbonized building. More details on decision making around emissions reduction measures and scope can be found in Section 3.4. 3.2.3.1 Emissions Accounting Scope

Choosing which emissions to include in GHG accounting and goals is important in setting solid goals and achievable outcomes. The most common emissions to include are the energyrelated emissions, although some stakeholders may choose to include additional GHG emissions sources:

- Embodied emissions of building retrofits and maintenance
- Refrigerant leakage
- Operational emissions of landscaping or internal transportation vehicles (e.g., forklifts)
- Building occupant transportation emissions

The World Resource Institute’s Greenhouse Gas Protocol is often referenced when doing GHG emissions accounting, which breaks emissions down into direct emissions (Scope 1), indirect emissions (Scope 2), and all other emissions (Scope 3). The WRI GHG Protocol is not specific to the building industry, however, and ASHRAE has proposed Standards 240P and 242P to address the categorization of building-specific emissions. At the time of publication, this guide recommends categorization based on EN 15978 (CEN 2011), as referenced in Section 1.1.2.1 in Chapter 1, rather than the GHG Protocol.

### 3.2.4 Identify and Inform Stakeholders

The stakeholders in an organization typically include the investors/owners, employees, customers (people paying for the business products/services, using the facility, or paying local taxes), and suppliers, all of whom have a vested interest in the organization’s performance. Table 3.1 provides a broader list of examples of stakeholder categories and responsibilities that are commonly involved in organizational decarbonization planning. For a decarbonization project, investors/ owners and possibly customers will experience its economic impact. While the investors/owners pay for the decarbonization project, they will pass the cost along to the customers. Facilities managers may need special expertise to maintain the new system(s) and should be included in early discussions to ensure that intended savings persist over time. Because there is a financial commitment to decarbonizing the facility, investors are typically the first of the stakeholders to be informed and approve the project, along with any employed facilities support staff. Gathering input from facilities support staff is an important step because they are critical to the project’s long-term success. Ensuring that they understand the project’s goals and the need to change systems or operations will pave the path for efficient building operation after

# Chapter 3: Path for Existing Building Decarbonization

### Table 3.1    Stakeholders for Decarbonization Planning

| Stakeholder Category | Stakeholder Responsibilities |
|---|---|
| Executive Leadership | Provide resources and support to effectively develop and implement the plan (e.g., CEO, CFO, COO). |
| Finance | Identify the financial metrics required to assess the business case and provide guidance on potential financing mechanisms. |
| Property Management, Facilities/ Engineering, and Energy Management | Identify operational needs and maintenance concerns, suggest and evaluate technical solutions, and provide building-level information. |
| Capital Planning, Procurement, and Project Management | Identify workload expectations and opportunities to streamline procurement and project-delivery efforts when implementing activities at scale. |
| ESG/Sustainability | Identify sustainability considerations and expectations, including those beyond operational carbon emissions. Provide input on the risks and opportunities of the GHG Emissions Reduction Plan and review the plan through a lens of ESG regulatory and reporting requirements. |
| Real Estate and Transaction | Provide insight into the organization’s future space needs and incorporate decarbonization requirements into considerations for new construction or acquisitions. |
| Marketing | Identify ways to communicate efforts and GHG emissions reduction planning status within and beyond the organization. |
| Occupants and Community Members (External) | Identify ways to address occupant concerns and improve their overall experience through emissions reduction measures. Consider opportunities to collaborate with the broader community on larger-scale decarbonization efforts. |
| Source: Lawrence Berkeley National Laboratory (DOE 2023c) |  |

implementation. From there, communicating the environmental benefits of decarbonization to the employees and customers can boost morale by demonstrating a commitment to reducing GHG emissions. Further communication may include assembling and disseminating a case study on the project and/or having a poster in a public corridor of the building showcasing the project scope and GHG emissions savings. 3.2.4.1 Equity Considerations During Stakeholder Engagement

Decarbonizing existing buildings may have social and economic impacts, such as changes in property values, adjustments in rental rates and agreements, job creation, and community development. Building owners and managers should consider these factors when planning decarbonization efforts and work with stakeholders to ensure that they are aligned with community goals and needs. Listing the stakeholders that are affected by building operations and renovations is a good place to start this process. Conducting stakeholder outreach to understand the circumstances and priorities of each stakeholder group is an important part of the planning process. When buildings upgrades are required to meet performance targets, such as when there is a local building performance standard ordinance, additional support is often offered to address equity considerations. If the building is in a disadvantaged community or has unique equity circumstances, check with the local jurisdiction for additional resources available and for expectations around stakeholder engagement. Additional discussion and examples on how building renovations might affect equity are included in Section 4.9 in Chapter 4. For example, the University of California Santa Cruz is creating a Just Transition and Equity Subcommittee to conduct analysis around Diversity, Equity, Inclusion, and Justice while planning its campus decarbonization strategies. The subcommittee plans to use inclusive and community-centered

Tasks Energy  Audit

Decarbonization Assessment

Pre-retrofit energy use analysis  

Pre-retrofit water use analysis* — 

Pre-retrofit GHG emissions analysis — 

Heating and cooling load profile analysis — 

Facility site survey  

Drawings, BAS, SOO review  

Identify building energy efficiency measures (EEMs)  

Identify building emissions reduction measures (ERMs) — 

Evaluate electrical infrastructure capacity — 

Perform temperature stress test — 

Evaluate renewable energy measures  

Energy savings calculations  

Carbon savings calculations — 

Estimate measure costs  

Estimate embodied carbon impact of measures if applicable — 

Life-cycle cost analysis (LCCA)  

O&M procedure recommendations  

Summary report including timeline and triggers for measure implementation

 

* Bolded items are unique to a decarbonization assessment.

approaches to gain feedback from a diverse group of stakeholders and community members. More information can be found in the Decarbonization and Electrification Predesign Report (Affiliated Engineers, Inc. 2023).

## 3.3 Perform Decarbonization Assessment

Before implementing any decarbonization strategies, it is essential to conduct a decarbonization assessment to assess the building’s consumption and emissions patterns and identify areas for improvement. The assessment results in an energy audit report and a decarbonization plan. The plan is then used by facility management to guide future decisions on energy efficiency measures (EEM) and emissions reduction measures (ERM) implementation.

### 3.3.1 ASHRAE Energy Audit and Decarbonization Assessment

Energy audits define the baseline condition of the existing building and its systems and are performed to varying levels based on the need, budget, and timing. ANSI/ASHRAE/ACCA Standard 211 establishes industry practices for conducting and reporting energy audits for commercial buildings (ASHRAE 2023c). A decarbonization assessment includes all the steps of an energy audit and adds additional efficiency and emissions reductions measures, including electrification measures (even partial electrification solutions), fugitive emissions reduction measures, and further renewable energy measures. Depending on established targets and the determined project scope, the decarbonization assessment may also evaluate embodied carbon of the existing building and systems. Table 3.2 compares the primary tasks between a traditional energy audit and a decarbonizationfocused assessment. ASHRAE/ACCA Standard 211 has an appendix (Informative Appendix H) describing the additional aspects related to a decarbonization assessment including the differences between Level 1 and Level 2 decarbonization assessments (ASHRAE 2023c).

# Chapter 3: Path for Existing Building Decarbonization

#### 3.3.1.1 Pre-Retrofit Energy Use, Water Use, and GHG Emissions Analyses

As the name implies, in a typical energy audit, the primary focus is on energy use. A decarbonization assessment adds a water-use analysis and GHG emissions analysis to its purview. Water use affects GHG emissions calculations; therefore, water utility data should be reviewed and included in pre-retrofit data collection as well. As discussed in Section 8.2 in Chapter 8, efficiency improvements for domestic hot-water systems can reduce operational carbon due to the resulting reduction in water heating. Additionally, water efficiency improvements can reduce impacts from downstream wastewater treatment. The forthcoming ASHRAE/ICC Standard 240P will include a discussion of how water/wastewater contributes to carbon emissions. The GHG emissions analysis includes the following components:

- Annual pre-retrofit GHG emissions
- GHG emissions intensity (lbCO2e/ft2/yr [kgCO2e/m2/yr])
- GHG emissions end-use balance (required for Level 2 assessments)
- Building profiles

Annual pre-retrofit GHG emissions are determined by multiplying the building energy use by the appropriate grid emission factors. GHG emissions calculation methodology is covered in ASHRAE/IES Standard 100, ASHRAE Standard 105, ASHRAE Standard 228, and the proposed ASHRAE/ICC Standard 240P and ASHRAE Standard 242P. Emission factors can be obtained from additional sources, summarized in Table 3.3. Emissions calculated on an annual basis only require annual energy use values. When required, or when hourly electricity use and emission factors are available, the emissions can be calculated on an hourly basis. GHG emissions intensity is calculated by dividing the annual pre-retrofit GHG emissions by the building floor area. GHG emissions end-use balance (required for Level 2 decarbonization assessments) complements the existing energy end-use balance. The estimated emissions for each end use is calculated by multiplying the estimated energy for each end use by the corresponding GHG emission factors used to determine annual pre-retrofit GHG emissions.

Table 3.3 Grid Emission Factor Databases

**[Figure: U.S. EPA eGRID Database]**

Type: diagram

Description: The eGRID database includes annual historical GHG emission factors at the national, subregional, and utility-scale levels.

Key Elements:

- NREL Cambium Database -> The National Renewable Energy Laboratory's Cambium database provides modeled, forward-looking hourly emissions data for electricity generation across multiple grid scenarios.
- UNFCCC Harmonized Grid Emission Factor Data Set -> The United Nations Framework Convention on Climate Change database lists grid emission factors outside of the United States divided by country/territory/island. The International Financial Institutions Technical Working Group on Greenhouse Gas Accounting (IFI TWG) periodically updates this data set.
- Other International Emission Factors -> Electricity Maps is an open-source tool showing carbon intensity (gCO2eq/kWh) of electricity consumed throughout the world (Electricity Maps n.d.). The Gridwatch Web app includes live grid emissions for Ontario, Canada (Gridwatch n.d.). The Canadian government publishes Canadian emission factors by Province/Territory (Government of Canada n.d.).

GHG emissions end-use balance (required for Level 2 decarbonization assessments) complements the existing energy end-use balance. The estimated emissions for each end use is calculated by multiplying the estimated energy for each end use by the corresponding GHG emission factors used to determine annual pre-retrofit GHG emissions. Figure 3.3 provides an example of end-use breakdown by energy use and emissions for comparison. Compared to a typical energy audit (which would prioritize heating, cooling, lights, and fans), the end-use balance assessment by GHG emissions indicates that efficient heating and DHW have the potential to achieve the most GHG reduction. Energy and emission profiles are additional elements of a utility analysis that may be used to better understand building operation, time-of-use electrical rate impacts, hourly emissions interactions, and existing electrical service requirements. These profiles may not be available for a building at the start of the decarbonization planning process, and building owners should consider collecting additional data as soon as possible to better inform future decisions. These data can be collected through utility data, submetering, and building automation system trends. Building Energy-Use Profiles. These are whole-building profiles and can be useful for understanding performance and potential strategies for shifting when married with a grid emission profile. They are also useful for understanding peak energy demand periods. Annual heat maps are a particularly useful representation of this type of profile, as shown in Figure 3.4. This type of heat map indicates time of day, day of year, and illustrates seasonal trends.

**[Figure: End-Use Breakdown]**

Type: diagram

Description: The diagram presents a comprehensive breakdown of end-use energy consumption and greenhouse gas (GHG) emissions, categorized into various sectors. The inner circle represents energy usage, while the outer circle illustrates GHG emissions.

Key Elements:

* Heating -> Largest contributor to both energy consumption and GHG emissions
* Cooling -> Significant contributor to energy consumption, but relatively lower GHG emissions
* Lighting -> Moderate energy consumption and GHG emissions
* Fans -> Relatively low energy consumption and GHG emissions
* Pumps -> Low energy consumption and GHG emissions
* Plug Loads -> Moderate energy consumption and GHG emissions
* Elevators -> Low energy consumption and GHG emissions
* Hot Water -> Moderate energy consumption and GHG emissions
* Heat Rejection -> Low energy consumption and GHG emissions

This diagram provides a clear visual representation of the distribution of energy consumption and GHG emissions across different sectors, highlighting areas for potential improvement and optimization.

**[Figure: Example electricity demand annual heat map]**

Type: diagram

Description: This diagram presents a heat map illustrating the annual electricity demand, with the x-axis representing the day of the year and the y-axis representing the hour of the day. The color scale on the right indicates the level of electricity demand, ranging from -20 kW to 50 kW.

Key Elements:

*   The x-axis -> represents the day of the year, spanning from 1 to 365.
*   The y-axis -> represents the hour of the day, ranging from 0 to 24.
*   The color scale -> indicates the level of electricity demand, with darker colors representing higher demand and lighter colors representing lower demand.
*   The heat map -> displays the electricity demand patterns throughout the year, with peaks and troughs visible during different times of the day and year.

This diagram provides a visual representation of the annual electricity demand, allowing for easy identification of patterns and trends in energy consumption.

# Chapter 3: Path for Existing Building Decarbonization

**[Figure: Average hourly building demand vs. grid emission factors]**

Type: chart

Description: This line chart compares the average hourly building demand with grid emission factors, specifically focusing on net building demand (with PV), marginal carbon, and high carbon and cost hours. The chart provides a visual representation of how these factors vary throughout the day.

Data Representation:

*   Net building demand (with PV): 0-22 hours
*   Marginal carbon: 0-22 hours
*   High carbon and cost hours: 0-22 hours

Metric: Hourly demand and emission rates

Chart Type: Line chart

Units: Hours

Chart Generation Hint:

*   X-axis: Hour
*   Y-axis: Demand and emission rates

Structured Data (Machine Readable):

```json
{
  "chart_type": "line",
  "metric": "hourly demand and emission rates",
  "units": "hours",
  "data": {
    "Net building demand (with PV)": [0, 22],
    "Marginal carbon": [0, 22],
    "High carbon and cost hours": [0, 22]
  }
}
```

This chart effectively illustrates the relationship between building demand and grid emission factors, highlighting the importance of considering these factors in energy management strategies.

Building Load Profiles. This profile indicates end-use specific building energy loads (e.g., cooling load, heating load, DHW load, IT load, etc.) and is useful for sizing equipment and understanding opportunities for heat recovery. See Section 3.3.1.2 for additional details on using building load profiles.

Grid Emission Profiles. The emission profile of grid power generation is separate from building energy use. Such data may be obtained from an hourly modeled database, such as the NREL Cambium database, or from historical or projected utility-reported data. This type of profile informs how you might approach designing for lower carbon emissions by minimizing grid-supplied energy during peak grid emissions. Refer to Figure 3.5 for an example where the grid emission profile is marked as “marginal carbon.”

Building Emission Profiles. This type of profile combines the energy profile and the grid emission profile. It can be either building wide or end-use specific. Generally, the data are aggregated into annual values for the annual pre-retrofit GHG emissions or the end-use breakdowns, as described in the following section.

Any of the above profile types can also be combined on a single chart to provide further insights. For example, Figure 3.5 shows an example of the overlay of a nominal office building (with on-site PV) energy-use profile with the grid emission profile (marked as “marginal carbon”).

The combination of energy-use profile and grid emission profile informs the selection of efficiency reduction measures compared to simply seeking energy efficiency measures. Periods when peak energy use coincides with peak grid emissions are the first targets for decarbonization. In the example building for Figure 3.8, the PV system reduces the energy load profile during mid-day hours, when the marginal emissions are lower. Further efficiencies during this mid-day period will have much less impact to the building’s GHG emissions than addressing the peak areas, such as the morning warm-up period. In this example, one approach may be to incorporate thermal energy storage together with other measures for HVAC electrification to capture and store heat generated during the period of low GHG emissions (assisted by the on-site PV) for use during the morning warm-up period.

See ASHRAE’s Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide for more details on choosing technologies that can maximize emissions savings through strategic load planning or shifting (ASHRAE 2023h). 3.3.1.2 Heating and Cooling

Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide

This guide for building operators, designers, owners, consultants, and other building stakeholders includes techniques and practices to enable buildings to maximize the benefits from the grid while minimizing the carbon impacts of the grid and building (ASHRAE 2023h). This guide builds on ASHRAE’s existing Smart Grid Application Guide by providing specific design and operational parameters for building projects that allow the audience to maximize carbon reduction in their interaction with the grid. This guide has decarbonization as the primary goal and provides guidance on controls as they shift toward more real-time, automated interaction with the grid.

**[Figure: Grid-Interactive Buildings for Decarbonization]**

Type: diagram

Description: The figure presents a comprehensive guide to grid-interactive buildings for decarbonization, featuring a cityscape with power lines and wind turbines in the background. The title "Grid-Interactive Buildings for Decarbonization" is prominently displayed at the bottom of the image.

Key Elements:

*   **Cityscape**: A stylized illustration of a city with skyscrapers and buildings, set against a blue sky.
*   **Power Lines**: A network of power lines crisscrossing the city, symbolizing the connection between buildings and the grid.
*   **Wind Turbines**: Several wind turbines are visible in the foreground, representing renewable energy sources.
*   **Title**: The title "Grid-Interactive Buildings for Decarbonization" is written in white text at the bottom of the image, with the subtitle "Design and Operation Resource Guide" in smaller text below.
*   **Logos**: Two logos are present in the bottom-left corner: the ASHRAE logo and the GHG logo.

This diagram serves as a visual representation of the concept of grid-interactive buildings and their role in decarbonization, highlighting the importance of integrating renewable energy sources into urban infrastructure.

Load Profile Analysis

Heating and cooling load profile analysis is a key aspect of decarbonization projects and one that is not typically part of a standard energy audit. This type of analysis can identify HVAC or DHW systems that are oversized, presenting an opportunity to downsize, or rightsize, during the retrofit project. Opportunities to rightsize for heating load, in particular, can be critical when electrifying HVAC systems because, for many climates, the heating load will drive the heat pump capacity and sizing. Reducing heat pump capacity and size can be crucial when working within existing building constraints such as electrical capacity, structural capacity, and space. Additional details on rightsizing analysis are provided in Section 3.4.1. Identifying periods of simultaneous heating and cooling, or thermal overlap, is another important aspect of load profile analysis. Where energy efficiency projects have traditionally focused on eliminating periods of thermal overlap, these periods represent prime opportunities for energy recovery within the building. Figure 3.6 illustrates the annual hourly heating and cooling loads for a building in red and blue, respectively, and then periods of simultaneous heating and cooling in yellow. In this figure, the building has weekday thermal overlap all year round, indicating a great

**[Figure: Building Heating and Cooling Loads with Thermal Overlap]**

Type: chart

Description: This chart compares the heating and cooling loads of a building over time, highlighting the thermal overlap between the two. The key insight is that there are periods where both heating and cooling are required simultaneously.

Data Representation:

* Heating: 0-22000 kBtu/hr
* Cooling: 0-22000 kBtu/hr
* Metric: Energy consumption
* Chart Type: Line chart
* Units: kBtu/hr

Chart Generation Hint:

* X-axis: Time (hours)
* Y-axis: Energy consumption (kBtu/hr)

Structured Data (Machine Readable):

{
  "chart_type": "line",
  "metric": "energy_consumption",
  "units": "kBtu/hr",
  "data": {
    "heating": [0, 1000, 2000, ..., 22000],
    "cooling": [0, 1000, 2000, ..., 22000]
  }
}

This chart provides a visual representation of the building's energy consumption patterns, allowing for easy identification of periods with high energy demand and opportunities for optimization.

# Chapter 3: Path for Existing Building Decarbonization

potential for energy recovery using systems such as heat recovery chillers to simultaneously cool and heat, or water-source heat pump networks to recover and circulate heat between spaces. Heating and cooling load data are not always readily available for existing buildings. Additional temporary or permanent sub-metering may be required for breaking down energy use into heating and cooling loads. It is important to identify early in the process the information available, confirm that appropriate trend logs are set up, and identify additional metering needs to capture information not currently available. Ideally, a full heating season’s worth of data should be collected for heating systems. For DHW systems, a minimum of one month of data, but preferable three months, should be collected. Simplified analyses can often capture key aspects of the building’s operation without submetering. For example, for buildings with gas heating and electric cooling, the basic gas and electricity use profiles can provide insights into periods of thermal overlap. 3.3.1.3 Identify Emissions Reduction Measures (ERMs)

PNNL Energy Charting and Metrics (ECAM) Tool

The Energy Charting and Metrics (ECAM) Tool is an add-on for Microsoft Excel® developed by the Pacific Northwest National Laboratory (PNNL) to facilitate the analysis of building and system energy data. ECAM can be used to create various load profiles or scatter charts as well as normalizing data and creating metrics based on consumption or equipment (PNNL n.d.). ECAM can also create schedules and day-type information to time series data and filter data from months, years, days, day-type, day of week, day of month, occupancy, or temperature-binned weather data.

Decarbonization assessments also differ from typical energy audits in terms of recommended capital energy efficiency measures (EEMs) because they also include emissions reduction measures (ERMs). An ERM is an action taken in the operation of equipment in the building or energy supply to the building that reduces the greenhouse gas (GHG) emissions of the building without negative impact within the building. ERMs might include, but are not limited to:

- Improvements to the building’s operational performance and energy use to reduce thermal loads, resulting in the downsizing of the HVAC equipment and reduction in demand and carbon emissions.
- Retrofitting or replacing existing equipment that uses fossil fuels with technologies that can use decarbonized energy, typically electricity.
- Use of on-site renewable energy. While on-site renewable energy resource opportunities are introduced for Level 2 energy audits according to ANSI/ASHRAE/ACCA Standard 211, they should be investigated at all levels, and considerations should also include electric vehicle (EV) charging infrastructure and future parking space ventilation design.

More in-depth discussion on EEMs and ERMs is included in Section 3.4.

#### 3.3.1.4 Evaluate Electrical Infrastructure Upgrades

As part of the decarbonization assessment, electrical system integrity and capacity should be documented. An electrical system may require upgrades to add electric heating loads, or partial electrification may be considered if upgrades are not possible or too costly. Using a battery or other type of energy storage system to store power during low usage and dispatch power during high usage might avoid or limit the need for electrical infrastructure upgrades. To properly evaluate fuel switching and other ERMs, it is necessary to document the electrical system’s existing conditions during the assessment. Additional discussion on electrical system capacity implications can be found in Section 3.5.2 of this guide and in Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond (Houssainy et al. 2024).

Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond

This guide for design engineers and building operators focuses on how heat pumps should be applied and how they should be operated in commercial and multifamily buildings to support decarbonization (Houssainy et al. 2024). It provides guidance to design engineers on various heat-pump-specific design elements, including application and sizing in different climate zones, system configuration and refrigerants, electrical requirements, and control and operation strategies for space and hot-water applications. The guide includes an in-depth discussion about steps for evaluating electrical capacity for the implementation of electrification technologies.

### Table: Data Table

| npa ea l n f oe p r eo a so yt w n ao vh i gn ar ta e oi nL |  |
|---|---|
| Decarbonizing Building Thermal Systems: A How-to Guide for Heat Pump Systems and Beyond | In conjunction with Design and Construction Allies |
|  |  |

i

CASE STUDY: San Diego State University, California

The case study for San Diego State University (SDSU) presents a partial electrification design for a central heating plant serving three campus buildings. The partial electrification allowed SDSU to implement an electrification solution while avoiding costly electrical service upgrades required for full electrification of the central plant. For more details on this case study, see the appendix.

#### 3.3.1.5 Perform Temperature Stress Test

When ERMs include switching central heating sources for heating hot-water loops, such as from natural-gas-fired boilers to heat pumps, another critical evaluation involves assessing the heating hot-water system supply and return temperatures and their compatibility with proposed equipment or systems. The evaluation of these distribution temperatures should include a building/ system stress test, where existing supply temperatures are adjusted to simulate those of a planned ERM to determine whether the system will still satisfy building loads operating with these new temperatures. See Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond for the methodology of a building stress test (Houssainy et al. 2024). 3.3.1.6 Carbon Savings Calculations and Life-Cycle Emissions

Similar to the addition of GHG emissions metrics to the pre-retrofit energy analysis, all EEMs and ERMs should include GHG emissions impacts. Operational GHG emissions reductions and, when possible, incremental embodied emissions associated with the retrofit should be calculated and included in a life-cycle carbon assessment.
